 
 
Schedule 3 – Emissions and monitoring 
Table S3.1 Point source emissions to air – emission limits and monitoring requirements 
Emission 
point ref. & 
location 
Source Parameter Limit 
(including 
unit)  
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
A1 – A4, 
A6 – A11 and 
A13 – A21 
from 
generators as 
shown in 
Schedule 7 
 
 
 
Diesel 
generator 
exhausts 
 
(existing 
MCP) 
  
 
 
Oxides of 
nitrogen  
(NO and NO2 
expressed as 
NO2) 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 
20 March 
2024 
(formerly 
known as 
TGN M5)  
 
Every 1500 
hours of 
operation or 
once every five 
years 
(whichever 
comes first). 
 
From date of 
acceptance of 
first monitoring 
measurement – 
01/01/2030 
 
[Note 1] 
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 20 
March 2024 
(formerly 
known as 
TGN M5)  
 
Carbon 
monoxide 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 
20 March 
2024 
(formerly 
known as 
TGN M5)  
 
Every 1500 
hours of 
operation or 
once every five 
years 
(whichever 
comes first). 
 
From date of 
acceptance of 
first monitoring 
measurement – 
01/01/2030 
 
[Note 1] 
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 20 
March 2024 
(formerly 
known as 
TGN M5)  
 
Sulphur 
dioxide 
No limit set - - - 
Particulates No limit set - - - 