 
Permit number 
EPR/KP3139DW 12 
Schedule 1 – Operations 
Table S1.1 activities 
Activity 
reference 
Activity listed in Schedule 1 of the 
EP Regulations  
Description of specified 
activity 
Limits of 
specified activity 
AR1  
 
 
Section 1.1 A (1) (a): Burning any fuel 
in an appliance with a rated thermal 
input of 50 megawatts or more. 
Operation of emergency 
standby generators burning 
diesel solely in order to 
provide electricity to the 
installation in the event of a 
failure of National Grid 
electricity supply. 
 
The standby emergency 
generators comprise: 
- 30 generators at 
5.52MWth; 
- 4 generators at 
4.49MWth; 
- 2 generators at 
3.69MWth; 
- 9 generators at 
2.30MWth; 
- 30 generators at 
1.83MWth. 
From receipt of 
raw material 
(diesel) to 
combustion in 
emergency 
standby 
generators for 
electricity 
production to 
exhaust of 
products of 
combustion to 
atmosphere to 
generation, 
storage and 
dispatch of 
wastes. 
 
Electricity 
produced at the 
installation cannot 
be exported to the 
National Grid. 
 
Generators shall 
only be operated 
for on-site 
emergencies and 
not for elective 
power generation, 
such as Balancing 
Services, Demand 
Side Response 
operations 
including 
Frequency Control 
Demand 
Management 
(FCDM) or Triad 
Avoidance.  
 Directly Associated Activity 
AR2 Storage of raw materials Storage of raw materials 
including diesel. 
From receipt of 
raw materials to 
use within the 
installation. 
AR3 Generation of power Generation of power by one 
0.3MWth input generator for 
installation-specific activities 
– fire sprinkler system. 
 
From receipt of 
fuels to generation 
of power solely to 
supply fire 
sprinkler system. 