 
Permit number 
EPR/KP3139DW 19 
Schedule 3 – Emissions and monitoring 
Table S3.1  Point source emissions to air – emission limits and monitoring requirements  
Emission 
point ref. & 
location 
Source Parameter Limit 
(including 
unit) 
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
A2 – A34, 
A36 - A77 
[Shown on 
site plan in 
Schedule 7] 
Standby 
generator 
exhausts. 
Oxides of 
Nitrogen 
(NO and 
NO
2 
expressed 
as NO2) 
No limit set 
 
- No 
monitoring 
required 
- 
 
  Carbon 
monoxide 
No limit set 
 
- No 
monitoring 
required 
- 
 
  Sulphur 
dioxide 
No limit set 
 
- No 
monitoring 
required 
- 
 
Vents 
associated 
with diesel 
fuel storage 
tanks 
Vents from 
storage tanks 
DM1 – 54 in 
Appendix B to 
Fuel Storage 
Appraisal 
(August 2018). 
No 
parameters 
set. 
No limit set
 
 
- No 
monitoring 
required 
- 
 
 
Table S3.2 Point source emissions to sewer, effluent treatment plant or other transfers off-site– 
emission limits and monitoring requirements 
Emission point 
ref. & location 
Source   Parameter Limit  
(incl. 
Unit) 
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
S1 on site plan in 
schedule 7  
Uncontaminated 
site surface 
water via oil 
interceptors 
Oil and 
grease  
None 
visible 
 
 
Spot 
sample 
Weekly 
 
- 
 
S2 on site plan in 
schedule 7  
Uncontaminated 
site surface 
water via oil 
interceptors 
Oil and 
grease  
None 
visible 
 
 
Spot 
sample 
Weekly 
 
- 
 
S3 on site plan in 
schedule 7  
Uncontaminated 
site surface 
water via oil 
interceptors 
Oil and 
grease  
None 
visible 
 
 
Spot 
sample 
Weekly 
 
- 
 