 
 Page 19 of 19  
 
Summary of actions taken:  
We have imposed standard noise conditions in the permit. We consider that 
these will be sufficient to control any noise issues arising from the installation. 
 
Response received from: South Oxfordshire & Vale of the White Horse 
District Councils – Planning:  
The consultee noted that they were currently processing a planning application 
for the datacentre (P21/S0274/FUL). The two applications dovetail and are 
compatible. They had no objection to the application. 
Summary of actions taken: 
None  
 
Response received from: Thames Water Utilities plc: 
The consultee is interested to know the extent of the expected rise in level to the 
Moor Ditch during storm events, this may affect the ability of the Final Effluent 
and consented storm flows to exit site without causing down steam flooding to 
our neighbours. 
 
Summary of actions taken:  
We do not consider that this aspect is relevant to the listed activities taking place 
at the proposed installation. Any increase in storm flows would take place 
irrespective of whether the combustion plant was installed or not. Any issues 
should be addressed by the site flood risk assessment submitted during the 
Planning process. 