 
 Page 9 of 19  
 
 
 
 
Permit conditions  
 
The permit will include a maximum 500 hours per annum ‘emergency/standby 
operational limit’ for any or all the plant producing on-site power under the limits 
of the combustion activity. Therefore emission limit values (to air) and generator 
emissions monitoring are not required within the permit. Emergency hours’ 
operation includes those unplanned hours required to come off grid to make 
emergency repair of electrical infrastructure. The limit on the emergency use of 
500 hours is for the installation as a whole, meaning that as soon as one 
generator starts operating the hours count towards the 500 hours. 
 
In addition the permit allows each individual generator unit to be tested for 
maintenance. The BAT expectation is that individual generator testing is below 
50 hours/annum. In this instance the operator proposes to limit maintaining 
testing to 39 hours a year per generator; this is in line with BAT and below the 
level at which ELVs would be needed. We expect the number of and duration of 
planned testing and generator operations to be minimised as much as possible. 
The planned testing operations of the generators shall be limited to the maximum 
testing hours described in the testing schedule outlined in the application 
documents and included by reference in the Operating Techniques Table S1.2 of 
the permit’. 
 
The permit includes a condition that excludes voluntary / elective power 
generation such as for demand side response (i.e. on-site use), grid short term 
operating reserve (STOR) (i.e. off-site export of electricity) or Frequency Control 
by Demand Management (FCDM) for grid support. This is primarily to 
differentiate data centres from ‘diesel arrays’ that voluntarily operate within the 
balancing market and importantly provide a clear way to demonstrate 
minimisation of emissions to air as ‘emergency plant’. 
 
Operational and management procedures should reflect the outcomes of the air 
quality modelling by minimising the duration of testing, phasing generators into 
subgroups, avoiding whole site tests and planning off-grid maintenance days and 
most importantly times/days to avoid adding to “at risk” high ambient pollutant 
background levels 
The permit application has assessed and provided evidence of the actual 
reliability of the local electricity grid distribution allowing the Environment Agency 
to judge that the realistic likelihood of the plant needing to operate for prolonged 
periods in an emergency mode is low. 
Reporting of standby generator maintenance run hours is required annually and 
any electrical outages (planned or grid failures regardless of duration) require 
both annual reporting and immediate notification of the Environment Agency. 