Permit number                              
EPR/LP3005BL 11 
Schedule 1 – Operations  
Table S1.1 activities 
Activity 
reference  
Activity listed in Schedule 
1 of the EP Regulations  
Description of specified 
activity  
Limits of specified 
activity  
AR1 S1.1 A1 (a) 
Burning any fuel in an 
appliance with a rated 
thermal input of 50 or more 
megawatts 
Operation of 11 emergency 
standby generators with a 
total thermal input of 
approximately 69.7 MWth. 
The generators will burn 
diesel solely for the purpose 
of providing electricity to the 
installation in the event of a 
failure of supply from the 
National Grid and during 
maintenance testing. 
 
10 x 6.8 MWth engines 
1 x 1.7 MWth engines 
 
From receipt of raw 
materials and generation of 
electricity to despatch of 
waste.  
 
Electricity produced at the 
installation cannot be 
exported to the National 
Grid. 
 
The emergency operational 
hours of the installation shall 
not exceed the specifications 
set out in condition 2.3.5. 
 
 Directly Associated Activity 
AR2 Storage of raw materials From receipt of raw 
materials to use within the 
facility. 
AR3 Surface water drainage Input to site drainage 
system until discharge to 
surface water sewer via 
interceptors (emission point 
W1) and foul sewer 
(emission point S1). 
 
Table S1.2 Operating techniques 
Description Parts Date  
Revised Application Application forms B2 and B3 and all referenced supporting 
information.  
 
Duly Made 
25/01/2021 
Application - Generators 
maintenance testing 
schedule 
Generators maintenance testing schedule detailed in 
application document ‘Didcot Data Centre - Air Quality  
Assessment’, Rev. 3 dated 22/01/2021  
Received 
26/01/2021 
Further information 
dated 25/03/2021  
Further information received regarding generator size and 
discharge to sewer. 
Received 
25/03/2021 
Further information 
dated 27/04/2021  
Further information received regarding fuel storage. Received 
27/04/2021 
Response to Schedule 5 
Notice dated 18/05/2021 
Response to Schedule 5 notice providing further information 
regarding Stack height, the Air quality assessment, BAT and 
Maintenance testing operation 
Received 
21/06/2021 
Further information 
dated 12/07/2021 
Further information received regarding the installation 
boundary 
Received 
12/07/2021 