Permit number                              
EPR/LP3005BL 13 
Table S1.4  Pre-operational measures 
Reference Pre-operational measure 
a. demonstrate how the impact of the activity on the environment will be minimised 
during the commissioning of the activity and: 
b. include details of how commissioning will be managed and overseen by the 
operator.  
c. provide a timescale for the work, including estimated start and end dates. 
PO5 At least one month before the installation of any new generator, the operators shall submit a 
report for approval by the Environment Agency detailing how the requirements of the 
guidance note “Monitoring stack emissions: low risk MCPs and specified generators” will be 
met. This shall demonstrate that appropriate sample locations are included within the design 
of the generator. 
  