Permit number                              
EPR/LP3005BL 3 
The status log of the permit sets out the permitting history, including any changes to the permit reference 
number. 
Status log of the permit 
Description Date Comments 
Application EPR/LP3005BL/A001 Received 
19/05/2020 
Application for a combustion facility consisting of 54 
diesel engines providing emergency power to an 
electronic datacentre. Determination paused on 
29/09/20 at Applicant’s request to allow revision of the 
proposal 
Revised Application 
EPR/LP3005BL/A001 
Duly made 
25/01/2021 
Revised Application for a combustion facility 
consisting of 11 diesel engines providing emergency 
power to an electronic datacentre. 
Further Information received 25/03/2021 Additional information regarding a discharge to sewer. 
Further Information received 27/04/2021 Additional information regarding fuel storage. 
Response to Schedule 5 notice 
dated 18 May 2021 
21/06/2021 Response to Schedule 5 notice providing further 
information regarding stack height, the air quality 
assessment, BAT and maintenance testing operation. 
Further Information received 12/07/2021 Change to permit boundary to include refuelling area 
Response to Schedule 5 notice 
dated 06 August 2021 
13/08/2021 Response to Schedule 5 notice providing further 
information regarding the annual full-building test. 
Permit determined 
EPR/LP3005BL                    (PAS 
Billing ref. LP3005BL) 
07/10/2021 Permit issued to Amazon Data Services UK Limited. 
 
End of introductory note 
 
  