EPR/LP3303PR/A001 
Date issued: 26/02/2020  1 
 
Permitting decisions  
Bespoke permit  
We have decided to grant the permit for Equinix Slough Campus operated by Equinix (UK) Limited 
The permit number is EPR/LP3303PR/A001 
We consider in reaching that decision we have taken into account all relevant consi derations and legal 
requirements and that the permit will ensure that the appropriate level of environmental protection is 
provided. 
Purpose of this document 
This decision document provides a record of the decision making process. It summarises the decisio n 
making process in the decision checklist to show how all relevant factors have been taken in to account.  
This decision document provides a record of the decision making process. It: 
• highlights key issues in the determination 
• summarises the decision making process in the decision checklist to show how all relevant factors 
have been taken into account 
• shows how we have considered the consultation responses. 
Unless the decision document specifies otherwise we have accepted the applicant’s proposals.  
Read the permitting decisions in conjunction with the environmental permit.  The introductory note 
summarises what the permit covers. 
Key issues of the decision 
Description of the installation 
The site is a data centre which consists of a Schedule 1 Part A(1) 1.1 activity under the Environmental 
Permitting Regulations for the burning of any fuel in an appliance with a rated thermal input of 50 or more 
megawatts (MW). 
The combustion plant consists of 69 emergency standby generators burning diesel solely for the purpose of 
providing electricity to the installation in the event of a failure of supply from the National Grid . 
Comprising;  
Data centre LD4, 8 X 5.029 MW and 2 X 5.123 MW thermal Input generators 
Data centre LD5, 6 X 5.714 MW and 8 X 5.2 0 MW thermal Input generators 
Data centre LD6, 24 X 3.829 MW thermal Input generators 
Data centre LD7, 4 X 5.714 MW and 2 X 6.857 MW thermal Input generators 
Data centre LD10, 2 X 0.967 MW and 13 X 5.714 MW thermal Input generators 
 