 
Permit number 
EPR/LP3303PR 11 
Schedule 1 – Operations  
Table S1.1 activities 
Activity 
reference  
Activity listed in Schedule 
1 of the EP Regulations  
Description of specified 
activity  
Limits of specified 
activity 
AR1 S1.1 A1 (a) Operation of 69 emergency 
standby generators burning 
diesel solely for the purpose 
of providing electricity to the 
installation in the event of a 
failure of supply from the 
National Grid. 
Comprising;  
LD4  
  8 X 5.029 MWth 
  2 X 5.143 MWth 
  LD5 
  6 X 5.714 MWth 
  8 X 5.200 MWth 
  LD6 
  24 X 3.829 MWth 
  LD7 
  4 X 5.714 MWth 
  2 X 6.857 MWth 
  LD10 
  2 X 0.967 MWth 
  13 X 5.714 MWth 
 
Operation of an emergency 
diesel firewater pump. 
From receipt of raw 
materials and generation of 
electricity to despatch of 
waste.  
 
Electricity produced at the 
installation cannot be 
exported to the National 
Grid.  
Directly Associated Activity 
AR2 Storage of raw materials From receipt of raw 
materials to use within the 
facility. 
AR3 Surface water drainage Input to site drainage 
system until discharge to 
surface water drain via 
interceptors. 
 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application  
EPR/LP3303PR/A001 
Environmental Permit Application: Supporting Information 
and Annexes C-H 
03/01/19 
Response to Schedule 5 
Notice dated 03/05/19 
EPR/LP3303PR/A001 
The response to questions 1-7 22/05/19 
Additional information 
EPR/LP3303PR/A001 
Details of level control in diesel storage tanks. 
Details of generators installed in LD7 
28/05/19 
 