 
Permit number 
EPR/LP3303PR 12 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
IC1 The operator shall complete the programme of installing vertically 
discharging exhausts on the Generators in LD10 (Discharge points A1001 
to A1005 and confirm completion in a report to the Environment Agency. 
31/03/20 
IC2 The operator shall carry out a feasibility study into the installation of 
vertically discharging exhausts on the generators in LD6 (Discharge 
points LD 6 AO1 TO LD6 AO24) and submit a written report to the 
Environment Agency. 
12 months after 
the date of this 
permit or as 
agreed in 
writing with the 
Environment 
Agency. 
IC3 The operator shall produce an Air Quality Management Plan in 
conjunction with the Local Authority outlining response measures to be 
taken in the event of a grid failure. This should include but not be limited 
to the following considerations:  
 The response should be tailored to reflect the predicted potential 
impact indicated by the air dispersion modelling at individual 
receptors;  
 Specific timescales for response measures; 
 How local conditions during a grid failure might influence the 
response required, for example meteorological conditions or time 
of day; 
 Contingency for how the response will be carried out in the event 
scenario i.e. loss of power; and 
 Timescales for continued review of the management plan. 
The agreed Air Quality Management Plan shall be submitted to the 
Environment Agency for approval. 
12 months after 
the date of this 
permit or as 
agreed in 
writing with the 
Environment 
Agency. 
IC4 The operator shall produce a report outlining the maintenance and 
operating regime following the first year of operation following permitting. 
This shall include but is not limited to the following points:  
 An update on the control systems used to carry out the testing of 
the generators and how these have been used to minimise 
emissions; and 
 Any additional improvements that have been identified to reduce 
emissions during the maintenance testing and operation of the 
generators. This should include timescales for the 
implementation of the improvements.  
The operator shall submit this report in writing to the Environment Agency 
for approval. 
12 months after 
the date of this 
permit or as 
agreed in 
writing with the 
Environment 
Agency. 
IC5 The operator shall submit a report to the Environment Agency verifying 
the predicted short-term nitrogen dioxide concentrations at the boundary 
of the site. The report shall include but is not limited to: 
 Monitoring of ambient air quality at the boundary of the site during 
the ‘Black Building’ operating scenario using monitoring methods 
agreed in advance with the Environment Agency  
 A comparison of modelled against monitored concentrations of 
nitrogen dioxide 
 A demonstration that appropriate monitoring location(s) were 
selected at the boundary of the site, taking into account the 
modelled predictions and the weather conditions prevalent at the 
time of the monitoring 
 Evidence to demonstrate that the monitoring team holds 
appropriate qualifications. 
12 months after 
the date of this 
permit or as 
agreed in 
writing with the 
Environment 
Agency. 