 
Permit number 
EPR/LP3303PR 13 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
The output of the verification exercise should be used to revise the air 
quality management plan if necessary. 
IC6 The operator shall submit a review of options for reducing predicted short 
term nitrogen dioxide emissions impacts. This shall include but is not 
limited to:  
 Considerations of the conclusions of the validation exercise 
specified in improvement condition 5 to inform a feasibility study 
including cost benefit analysis for potential upgrades or other 
changes to infrastructure or operational regimes on site that could 
increase dispersion; 
 Use of the above information to propose appropriate changes in 
stack height or other potential options for decreasing emissions or 
increasing dispersion to ensure emergency scenario emission 
levels do not exceed acceptable maximum levels specified in 
relevant guidance at sensitive receptors; 
 Proposal of an appropriate timescale for improvements.  
The review and timescale for improvement shall be submitted to the 
Environment Agency in writing for approval. 
12 months after 
the date of this 
permit or as 
agreed in 
writing with the 
Environment 
Agency. 
 
  