 
                       Page 3 of 20 
The testing schedule is as follows for each of the 31 generators: 
Monthly Testing – each generator runs for 5 minutes i.e., within each data hall, 
each generator is tested simultaneously, then the generators within the next data 
hall are tested, and so on. 
Quarterly Testing – each generator runs for 15 minutes with sequential data hall 
testing. 
Annual Load Bank Test – each generator runs for 1 hour with sequential data hall 
testing. 
Air Quality  
The primary pollutant of concern to air quality is nitrogen dioxide (NO2) resulting 
from the combustion process on site. A total of three air quality assessments 
were undertaken and submitted during the determination. 
 
1. Digital Reality – Croydon – Air Dispersion Modelling Report, December 
2020, modelling undertaken by Bureau Veritas, Ref – AIR10134835. 
(Submitted with the application) 
2. Digital Reality – Croydon – Air Dispersion Modelling Report, September 
2021, modelling undertaken by Bureau Veritas, Ref – AIR10134835. 
(Submitted in response to Schedule 5 #2 dated 20/08/2021) 
3. Schedule 5 Response Report – Ascendas Reit Croydon - modelling 
undertaken by Bureau Veritas, Ref – AIR10134835.                           
(Submitted in response to Schedule 5 #3 dated 30/11/2021) 
 
The second assessment was required as the applicant had not included an 
emergency scenario and exceedances (short term NO2) were predicted during 
maintenance testing (annual load bank test) requiring implementation of 
emissions reduction measures. The emergency scenario was included in this 
assessment and the duration of the annual load bank test was reduced (from 4 
hours to 1 hour) resulting in a decrease in emissions, the results and conclusions 
are presented below. 
The third assessment was required as the applicant had not assessed emissions 
against the Acute Exposure Guidance Levels (AEGLs) and Nitrogen Oxide (NO). 
An assessment against these criteria was undertaken, the results and 
conclusions are presented below. 
The modelling assessed the potential impact of emissions of NO2, NO, 
particulates (PM10 and PM2.5), sulphur dioxide (SO2) and carbon monoxide (CO) 
from the generators on local air quality.  
 