 
                       Page 5 of 20 
Predicted emissions of NO2, NO, PM10, PM2.5, SO2 and CO generated from each 
scenario were assessed against the Environmental Standards (ES) as presented 
below. The results are presented in the modelling reports. We also did our own 
check modelling assessing against the same criteria.  
 
For short term criteria emissions are required to be less than 10% of the ES or 
less than 100% of the ES following consideration of background concentrations. 
If there are still exceedances following assessment against short term criteria 
then statistical analysis should be undertaken to calculate the probability of an 
exceedance.  
 
Where there is a probability of 1% or less an exceedance is considered highly 
unlikely, less than 5% an exceedance is considered unlikely and more than or 
equal to 5% there is the potential for an exceedance determined on a case by 
case basis. 
 
For long term criteria emissions are required to be less than 1% of the ES or less 
than 100% of ES following consideration of background concentrations.  
 
For AEGL-1 emissions were assessed directly against the acute exposure level 
of 940 ug/m3 as to whether there would be an exceedance of this threshold. In 
the event an exceedance was predicted statistical analysis was undertaken 
considering the probabilities against the criteria described above. 
 
Table 1. – Environmental Standards for pollutants assessed. 
Pollutant Environmental Standard Averaging time 
Human Health 
Nitrogen dioxide 200 ug/m3 1-hour mean 
Nitrogen dioxide 40 ug/m3 Annual mean 
Particulates (PM10) 50 ug/m3 Daily mean 
Particulates (PM10) 40 ug/m3 Annual mean 
Particulates (PM2.5) 25 ug/m3 Annual mean 
Sulphur dioxide 266 ug/m3 15 minute mean 
Sulphur dioxide 350 ug/m3 1 hour mean 
Sulphur dioxide 125 ug/m3 24 hour mean 
Carbon monoxide 30,000 ug/m3 1 hour mean 
Nitrogen monoxide 4 400 ug/m3 1 hour mean 
Nitrogen monoxide 30 ug/m3 Annual mean 
Acute Exposure 
Guidance Limit - 1 
(AEGL) for Nitrogen 
dioxide 
940 ug/m3 10 minute and 1 hour 
Ecological Receptors 
Oxides of nitrogen 
(expressed as nitrogen 
dioxide) 
30 ug/m3 Annual mean 
Oxides of nitrogen 
(expressed as nitrogen 
dioxide) 
75 ug/m3 Daily mean 