 
Permit number            
EPR/NP3735JX 11 
 
Schedule 1 – Operations  
Table S1.1 activities 
Activity 
reference  
Activity listed in 
Schedule 1 of the 
EP Regulations  
Description of specified activity  Limits of specified activity  
AR1 S1.1 A1 (a) 
Burning any fuel in an 
appliance with a rated 
thermal input of 50 or 
more megawatts 
Operation of 31 emergency standby 
generators with a total thermal input of 
approximately 109.1 MWth. 
 
The generators will burn diesel solely for 
the purpose of providing electricity to the 
installation in the event of a failure of 
supply from the National Grid and during 
maintenance testing. 
 
28 x 3.5 MWth generators (Existing MCP) 
3 x 3.7 MWth generators (Existing MCP) 
From receipt of raw 
materials and generation of 
electricity to despatch of 
waste. 
 
Electricity produced at the 
installation cannot be 
exported to the National 
Grid.  
 
The operational hours of the 
installation shall not exceed 
the specifications set out in 
condition 2.3.5. 
 
 Directly Associated Activity 
AR2 Storage of raw 
materials 
Storage of raw materials including diesel. From receipt of raw 
materials to use within the 
installation. 
AR3 Surface water 
drainage 
- Input to site drainage system 
until discharge to sewer via 
interceptor (emission point 
S1). 
 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application Application forms B2 and B3 and all referenced supporting 
information. 
Duly Made 
18/12/2020 
Response to Schedule 5 
Notice dated 16/05/2021
  
Additional information submitted including information 
regarding: grid reliability, emissions standards, engine and fuel 
type, stack design and dispersion, plant configuration, 
emissions abatement, containment, spillage procedures, 
accident management, fuel handling storage and distribution, 
air quality action plan, refrigeration (F-gases) and waste 
disposal. 
27/05/2021, 
11/06/2021, 
16/07/2021 
Response to Schedule 5 
Notice dated 20/08/2021 
Additional information submitted including: revised air quality 
modelling assessment and emissions abatement. 
19/09/2021 
Additional Information Additional information submitted including: revised installation 
boundary plan, emissions points plan, drainage plan, engine 
data sheets, details regarding emissions standards, emissions 
abatement, containment, details of historic outages, 
confirmation of maintenance testing hours per year. 
21/12/2021, 
07/02/2022, 
13/06/2022, 
14/06/2022 
Response to Schedule 5 
Notice dated 30/11/2021 
Additional information submitted including: revised air quality 
modelling assessment to assess emissions against Acute 
08/03/2022 