 
Permit number            
EPR/NP3735JX 15 
 
 
Schedule 3 – Emissions and monitoring 
Table S3.1 Point source emissions to air – emission limits and monitoring requirements 
Emission point ref. 
& location 
Source Parameter Limit 
(including 
unit)  
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
DH4-1A, DH4-1B, 
DH4-2A, DH4-2B, 
DH4-3A, DH4-3B, 
DH4-4A, DH4-4B, 
DH5-1A, DH5-1B, 
DH5-2A, DH5-2B, 
DH5-3A, DH5-3B,   
DH5-4A, DH5-4B, 
DH2-1A, DH2-1B, 
DH2-2A, DH2-2B, 
DH2-3A, DH2-3B,  
DH3-1A, DH3-1B, 
DH3-2A, DH3-2B, 
DH3-3A, DH3-3B, 
DH1-1, DH1-2, DH1-
3.  
 
As shown on the 
emissions points plan 
submitted on 
07/02/2022 with 
application 
EPR/NP3735JX/A001 
[NGR coordinates for 
each emission point 
in document ‘Croydon 
Data Centre emission 
point grid reference 
points’ submitted on 
14/06/2022] 
Diesel 
generator 
exhausts 
28 x           
3.5 MWth 
3 x                  
3.7 MWth 
 
Oxides of 
Nitrogen  
(NO and 
NO2 
expressed 
as NO2) 
No limit set - No 
monitoring 
required 
 
- 
Carbon 
monoxide 
No limit set - No 
monitoring 
required 
- 
Sulphur 
dioxide 
No limit set - No 
monitoring 
required 
- 
Particulates No limit set - No 
monitoring 
required 
- 
Vents from 17 bulk 
diesel storage tanks.  
 
As shown on the 
emissions points plan 
submitted on 
07/02/2022 with 
application 
EPR/NP3735JX/A001 
[NGR coordinates for 
each emission point 
in document ‘Croydon 
Data Centre emission 
point grid reference 
points’ submitted on 
14/06/2022] 
Vents from 
bulk diesel 
storage 
tanks  
No 
parameters 
set 
No limit set - No 
monitoring 
required 
- 
 