EPR/PP3003PW/A001 
Date issued: 07/07/2020  13 
9.3 Environment Agency noise assessment audit  
We have audited the Applicant’s acoustic modelling report and, based on the following, we are a satisfied 
that the proposed emergency genera tor operating sc enarios ‘Normal Operation’ and ‘Emergency Backup’ 
scenarios are unlikely to result in a significant impact on sensitive receptors. 
Our audit determined that the proposal was low risk. For normal operations, with the only sound emitted 
coming from the build ing ventilation louvres, the BS4142 numerical impacts at all local receptors (night and 
day) will be low (below 0 dBA).  As emergency backup conditions will be short term and a n unlikely scenario 
lasting worst case for a few days at most, we are satisfied t hat this scenario is unlikely to result in a 
significant impact. 
 
We are therefore satisfied that a noise management plan is not required at present however permit condition 
3.4 enables the Environment Agency to request one if considered necessary in the future. 
 