 
Permit number 
EPR/PP3003PW 11 
 
Schedule 1 – Operations  
Table S1.1 activities 
Activity 
reference  
Activity listed in Schedule 
1 of the EP Regulations  
Description of specified 
activity  
Limits of specified 
activity  
AR1  
 
 
Section 1.1 A (1) (a): 
Burning any fuel in an 
appliance with a rated 
thermal input of 50 
megawatts or more. 
Operation of standby 
emergency generators 
burning diesel solely in order 
to provide electricity to the 
installation in the event of a 
failure of National Grid 
electricity supply. 
 
The standby emergency 
generators will comprise: 
 
- 5 generators of 3.9 
MWth 
- 10 generators of 2.7 
MWth 
- 12 generators of 
3.6MWth 
- 6 generators of 5.1 
MWth 
From receipt of raw material 
(diesel) to combustion in 
emergency standby 
generators for electricity 
production to exhaust of 
products of combustion to 
atmosphere to generation, 
storage and dispatch of 
wastes. 
 
The operational hours of the 
installation shall not exceed 
the specifications set out in 
condition 2.3.6. 
 
Electricity produced at the 
installation cannot be 
exported to the National 
Grid. 
 
Generators shall only be 
operated for on-site 
emergencies and not for 
elective power generation, 
such as Balancing Services, 
Demand Side Response 
operations including 
Frequency Control Demand 
Management (FCDM) or 
Triad Avoidance. 
 Directly Associated Activity 
AR2 Storage of raw materials Storage of raw materials 
including diesel. 
From receipt of raw 
materials to use within the 
installation. 
 
 
 
 
 
 
 
 
 