 
Permit number 
EPR/PP3003PW 13 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
IC3 The Operator shall carry out a review of the use and location of site 
soakaways and infiltration pond and the systems and procedures in place 
to prevent surface waters containing diesel or other contaminants 
draining to these discharges. This review shall identify any improvements 
required in the operation, management and protection of the soakaways 
and infiltration pond to ensure there is no pathway for pollutants to leave 
the site via these discharges. 
The Operator shall submit a report to the Environment Agency for 
approval that outlines the results of the review and any changes 
necessary to the site’s soak away and infiltration pond system. 
Any agreed proposals shall be implemented by the operator in line with 
timescales agreed by the Environment Agency. 
07/07/2021 or as 
agreed in writing 
with the 
Environment 
Agency 
 
 
 
 