 
Permit number 
EPR/PP3003PW 15 
Schedule 3 – Emissions and monitoring 
Table S3.1  Point source emissions to air – emission limits and monitoring requirements  
Emission 
point ref. & 
location 
Source Parameter Limit 
(including 
unit) 
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
A1 – A33 
[Shown on 
site plan in 
Schedule 7] 
Standby 
generators 
exhausts. 
Oxides of 
Nitrogen 
(NO and 
NO2 
expressed 
as NO2) 
No limit set 
 
- No 
monitoring 
required 
 
 
 
- 
 
  Carbon 
monoxide 
No limit set 
 
- No 
monitoring 
required 
- 
 
  Sulphur 
dioxide 
No limit set 
 
- No 
monitoring 
required 
- 
 
Vents 
 
Vents 
associated 
with generator 
diesel storage 
tanks A1-A33 
 
No 
parameters 
set. 
No limit set 
 
- No 
monitoring 
required 
- 
 
 
Table S3.2 Point Source emissions to water (other than sewer) and land – emission limits and 
monitoring requirements 
Emission point ref. 
& location 
Source Parameter   Limit 
(incl. 
unit) 
Reference 
Period 
Monitoring 
frequency 
Monitoring 
standard 
or method 
Discharge to 
Infiltration pond as 
shown on surface 
water drainage 
layout plan ref 
WIE11565 
November 2018 
submitted with 
application 
EPR/PP3003PW/A
001 
Uncontaminated 
site surface 
water from oil 
storage areas 
Oil and 
grease  
None 
visible 
 
Spot sample Weekly - 
 
Discharge to 
Soakaways as 
shown on surface 
water drainage 
layout plan ref 
WIE11565 
November 2018 
submitted with 
application 
EPR/PP3003PW/A
001 
Uncontaminated 
site surface 
water from oil 
storage areas 
Oil and 
grease  
None 
visible 
 
Spot sample Weekly - 
 
 