 
 Page 11 of 17  
The receiver station will be located in two lockable cabinets provided with a drip 
tray to capture any minor spillages during the delivery of fuel. When not in use 
the cabinet will remain locked.  
 
The receiver tanks will be designed to have same protection measures as the 
belly tanks, as mentioned above.  
 
Surface run off from the generator compounds drains via a Class 1 oil interceptor 
with a capacity of 17,000 litres prior to discharging to the site’s soakaway. The 
interceptor will be fitted with an automatic closure device which will activate on 
the detection of fuel oil. The interceptor can also be closed via the BMS in the 
event of a fire, in order to contain fire water and in the event of an unplanned 
release of gas oil. The external area where the SBG and associated gas oil 
storage is located is designed to contain 621,000 litres. This volume has been 
calculated as the volume provided by the hardstanding, the capacity of the 
interceptor, the surface water drainage in the diesel storage area, the raised 
perimeter wall along the western site boundary and the entrance ramp. The 
surface water drainage system will also accept rainwater from the roof area and 
other hard surfaces areas across the wider site.  
  