 
Permit number                              
EPR/PP3309MK 11 
Schedule 1 – Operations  
Table S1.1 activities 
Activity 
reference  
Activity listed in Schedule 
1 of the EP Regulations  
Description of specified 
activity  
Limits of specified 
activity  
AR1 S1.1 A (1) (a) 
Burning any fuel in an 
appliance with a rated 
thermal input of 50 or more 
megawatts 
Operation of 20 emergency 
standby generators with a 
total thermal input of 
approximately 151.34 
MWth. 
The generators will burn 
gas oil solely for the 
purpose of providing 
electricity to the installation 
in the event of a failure of 
supply from the National 
Grid and during 
maintenance testing. 
 
18 x 8.13 MWth engines 
2 x 2.5 MWth engine 
(New Medium Combustion 
Plant) 
From receipt of raw 
materials and generation of 
electricity to despatch of 
waste.  
 
Electricity produced at the 
installation cannot be 
exported to the National 
Grid. 
 
The emergency operational 
hours of the installation 
shall not exceed the 
specifications set out in 
condition 2.3.3. 
 
Directly Associated Activity 
AR2 Storage or raw materials From receipt of raw 
materials to use within the 
facility. 
AR3 Surface water drainage Input to site drainage 
system until discharge to 
site soakaway via 
interceptors (emission point 
W1). 
 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application Application forms B2 and B3 and all referenced supporting 
information, including generators testing schedule (as 
detailed in Section 6.1 of Amazon Data Services UK Limited, 
Lon2 Data Centre, Slough Best Available Techniques and 
Operating Techniques). 
Duly Made 
24/02/2022 
Response to further 
information request 
dated 17/08/2022 
Response to question 1: restriction of operating envelope of 
the 4-hour emergency test (MSM2) to the hours between 
8am and 6pm. 
28/09/2022 
 
 
 