 
Permit number                              
EPR/PP3309MK 14 
Schedule 3 – Emissions and monitoring 
Table S3.1  Point source emissions to air – emission limits and monitoring requirements 
Emission point 
ref. & location 
Source Parameter Limit 
(including 
unit)  
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
A1 to A20 
Emission points 
from generators 
as shown on site 
plan in schedule 
7 
Gas oil 
fuelled 
generator 
exhausts 
18 x 8.13 
MWth 
2 x 2.5 
MWth 
Oxides of 
Nitrogen  
(NO and 
NO2 
expressed 
as NO2) 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 
16 
February 
2021 
(formerly 
known as 
TGN M5)  
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first). 
[Note 1] 
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 16 
February 
2021 
(formerly 
known as 
TGN M5)  
Carbon 
monoxide 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 
16 
February 
2021 
(formerly 
known as 
TGN M5) 
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first). 
[Note 1] 
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’   
Published 16 
February 
2021 
(formerly 
known as 
TGN M5) 
Sulphur 
dioxide 
No limit set - No 
requirement 
- 
Particulate 
Matter 
No limit set - No 
requirement 
- 
Pressure relief 
valves 
20 x gas oil 
generators 
 
2 x gas oil 
receiver 
tanks 
 
No 
parameter 
set 
No limit set - No 
requirement 
- 
Note 1: Unless otherwise agreed in writing with the Environment Agency as a result of approval of 
Improvement Condition IC2. 
 