EPR/QP3434DR/A001 
Date issued: 04/05/18  6 
Each bulk tank is fitted with overfill protection devices and are filled via a fill point which is enclosed with a 
drip tray to collect any spills during re-fuelling. 
 
Permit conditions  
Whilst we are satisfied that there are sufficient measures in place to ensure there is adequate protection of 
soil and groundwater from these operations, the Applicant has not been able to undertake a site drainage 
survey, as described in the application submission, prior to permit issue. As such, they are uncertain about 
the location(s) where surface water run-off (site drainage) enters the combined sewer, if any abatement 
(such as oil interceptors) is afforded to the discharge, or if the integrity of the drainage system is fit for 
purpose. On that basis, we have included an improvement condition (IC3) to ensure the operator completes 
the site drainage survey within 12 months of permit issue.  
 
 