 
 
system will include a suitable high performance reactive absorptive silencer. 
The noise of the exhaust will be limited to 60 dBA at 1 metre.  
 
The noise impact assessment concluded that there will be no adverse effect 
providing that the diesel generators met the following specifications: 71 dB at 
Data Centre 2 and 63 dB at Data Centre 1. The anticipated noise levels were 
achieved at Data Centre 1 but not at Data Centre 2. Therefore, an 
improvement condition, IC1, has been included. This requests that a report is 
submitted outlining proposals for the further attenuation and/or management 
of noise for Data Centre 2 and shall include a timescale, to be agreed with the 
Environment Agency, for the implementation of the proposed measures.  The 
IC has to be completed within 6 months of permit issue.   
 
 
Further Information Received  
 
Not duly made – request for further information (RFI) one  
 
EDRM reference: Application bespoke Not duly made letter (19/01/2015) -   
 
RFI, dated 19/01/2015, to provide an additional application fee of £15,450, as 
a result of amendments to the following parts of OPRA:  
• Scheduled activities – Revise the OPRA assessment to regard the 
installation as comprising of two scheduled activities, S1.1 Part 
A(1)(a)(i), as each Data Centre operates independently in its own right 
and is above the 50 MWth threshold.  
• Location attribute – Amendments to include SSSI’s, presence of 
aquifers and air quality management zone.  
 
EDRM reference: Application Bespoke NDM Email for Additional Fee 
(28/05/2015) - 
 
Email, dated 26/05/2015, stating that the additional application fee is still 
required.   
 
EDRM reference: Application Bespoke Fee Confirmation (22/07/2015) -   
 
Additional application fee received on 29/06/2015. 
 
Not duly made – RFI two 
 
EDRM reference: Application Bespoke – Not Duly Made Letter 2 (04/02/2015) 
- 
 
RFI, dated 04/02/2015, to provide the following information:  
• Re-submit statistical interpretation of modelled output, based on a 
more realistic emissions scenario for Event 3, to determine likelihood of 
exceedance.  
• Provide an assessment for Local Wildlife Sites (LWS) located within 
two kilometres of the installation. 
EPR/QP3533ED/A001   Page 13 of 22 
 