 
 
•  Assessment of the 24 hour critical level for NOx at ecological 
receptors.  
• Provide expected actual oxygen and moisture levels.  
• Remove any buildings within the modelling that are beyond the USEPA 
Good Engineering Practice guidelines. For receptor locations that are 
within this distance, comment on expected modelling uncertainties 
associate with predictions at that location.  
 
 
EDRM references: Application new bespoke: Response to EA comments on 
modelling report (14/07/2015) and Application new bespoke: Modelling files – 
amended modelling (14/07/2015) - 
 
Response to RFI request, including updated modelling and associated 
modelling files, received on 14/07/2015.  
 
Schedule 5 one  
 
EDRM reference: Application Bespoke – Schedule 5 Notice (01/09/2015) - 
 
Schedule 5 Notice, dated 01/09/2015, requesting clarification on worst case 
operational event (Event 3) of the facility.  
 
EDRM reference: Application – Bespoke – Schedule 5 Response 
(09/09/2015) -  
 
Response received on 09/09/2015 – Confirming that 24 hours once every five 
years would be a more realistic operational scenario for Event 3. Applicant 
also clarified that the Data Centres are fed from two 33kV supplies and are 
therefore very unlikely to suffer a complete loss of grid supplies at all.  
 
EDRM reference: Application Bespoke Schedule 5 Response. email 
(21/09/2015) -  
 
In the Schedule 5 two response the applicant expressed that the Data 
Centres are in fact fed by two 132kV supplies.   
 
Schedule 5 two  
 
EDRM reference: Application Bespoke – Schedule 5 Notice 2 (21/09/2015) - 
 
Schedule 5 Notice, dated 21/09/2015, requesting confirmation and further 
detail of the emission concentrations used in the air quality modelling. 
 
EDRM references: Application Bespoke Schedule 5 Response. email 
(21/09/2015), Application Bespoke Schedule 5 response – air quality data 
email 25/06/2015 (21/09/2015), Application Bespoke Schedule 5 Response 
document (21/09/2015) -  
 
Response received on 21/09/2015, provided the following:  
EPR/QP3533ED/A001   Page 14 of 22 
 