 
 
Schedule 5 three  
 
EDRM reference: Application bespoke Schedule 5 Notice (22/01/2016) - 
 
Schedule 5 Notice, dated 22/01/2016, requesting a revised proposal for 
improved generator specification for the additional 12 standby generators yet 
to be installed and investigate options for mitigation/abatement for the existing 
12 standby generators.  
 
EDRM reference: Application Bespoke Schedule 5 Response 3 – proposal for 
the additional 12 engines (23/02/2016) 
 
Response received on the 23/02/2016 provided the following:  
• Propose that the specification for the 12 generators for the additional 
DRUP units are revised to the latest available low NOx standards and 
industry best practice at point of installation.  
• Mitigation/abatement options and justifications on why fitting 
retrospectively is not suitable. Proposed that running history is 
recorded and reviewed annually to establish whether the use of 
selective catalytic convertors could be appropriate. 
EPR/QP3533ED/A001   Page 16 of 22 
 