 
 
Aspect 
considered 
Justification / Detail Criteria 
met 
Yes 
We consider this description is satisfactory. The decision 
was taken in accordance with our guidance on site 
condition reports and baseline reporting under IED– 
guidance and templates (H5). 
 
Biodiversity, 
Heritage, 
Landscape 
and Nature 
Conservation 
The application is within the relevant distance criteria of a 
site of heritage, landscape or nature conservation, and/or 
protected species or habitat . 
 
A full assessment of the application and its potential to 
affect the sites has been carried out as part of the 
permitting process. We consider that the application will 
not affect the features of the site.  
 
An Appendix 4 was completed and saved to ERDM, for 
audit only, on 23/09/2015. 
 
We have not formally consulted on the application.  The 
decision was taken in accordance with our guidance.  
 
 
Environmental Risk Assessment and operating techniques 
Environmental 
risk 
 
We have reviewed the operator's assessment of the 
environmental risk from the facility.   
 
The operator’s risk assessment is satisfactory.  
 
The assessment shows that, applying the conservative 
criteria in our guidance on Environmental Risk 
Assessment, all emissions may be categorised as 
environmentally insignificant.  
 
 
Operating 
techniques 
We have reviewed the techniques used by the operator 
and compared these with the relevant guidance notes.  
 
The facility will be subject to IED Chapter II plant and 
have consideration for combustion sector guidance.  
 
It must be noted that although the aggregated total 
thermal input for the facility is 107.76 MW, this was done 
for the purposes of determining the activity type when 
applying for a permit. The proposed facility does not have 
a common windshield and each standby generator emits 
 
EPR/QP3533ED/A001   Page 18 of 22 
 