 
 
Aspect 
considered 
Justification / Detail Criteria 
met 
Yes 
from its own individual stack and is therefore not subject 
to Chapter III of the IED.  
 
Assessment of operation at the proposed installation has 
also taken into account the requirements set out in 
Combustion Activities (EPR 1.01). 
 
The proposed techniques/emission levels for priorities for 
control are in line with the benchmark levels contained in 
the TGN and we consider them to represent appropriate 
techniques for the facility. The permit conditions ensure 
compliance with relevant BREFs and BAT Conclusions, 
and ELVs deliver compliance with BAT-AELs.  
 
The permit conditions 
Raw materials 
 
We have specified limits and controls on the use of raw 
materials and fuels.  
 
The use of low sulphur diesel oil less than 0.1% w/w 
sulphur content.  
 
 
Pre–
operational 
conditions  
Based on the information in the application, we consider 
that we need to impose a pre-operational condition 
(PO1). 
 
‘Prior to the commencement of installing the outstanding 
12 standby generators the Operator shall undertake a 
comprehensive review of the best available options; this 
shall include but not be limited to; 
• oxides of nitrogen emission concentrations; and  
• evidence that the considered options will achieve 
an oxides of nitrogen emission concentration of 
below 2000mg/m
3; and 
• a modelling assessment to predict the impact of 
the additional 12 engines on air quality in 
comparison to the relevant environmental 
assessment levels. 
A written report summarising the options shall be 
submitted to the Environment Agency and include 
timescales for the implementation of the preferred option. 
The report shall be submitted in writing for approval by 
 
EPR/QP3533ED/A001   Page 19 of 22 
 