 
 
Aspect 
considered 
Justification / Detail Criteria 
met 
Yes 
the Environment Agency.’ 
Improvement 
conditions 
Based on the information in the application, we consider 
that we need to impose improvement conditions (IC).  
 
We have imposed IC1 to ensure that appropriate 
measures are in place to ensure noise pollution is 
minimised.  
 
IC1 requires the Operator to submit a report including 
proposals for the further attenuation and/or management 
of noise for Data Centre 2.  
 
We have imposed IC2 to establish the impact of the 
installed 12 standby generators.   
 
IC2 requires the Operator to carry out a detailed 
assessment of the emissions to air from the existing 12 
standby generators using the emission concentrations 
provided by the manufacturer.  
 
 
Incorporating 
the application 
We have specified that the applicant must operate the 
permit in accordance with descriptions in the application, 
including all additional information received as part of the 
determination process.   
 
These descriptions are specified in the Operating 
Techniques table in the permit. 
 
 
Emission limits We have decided that emission limits not need to be set.  
 
However, condition 2.3.3 ‘The activities shall not operate 
for more than 500 hours in emergency use.’ has been 
included to restrict the hours of operation. 
 
 
Monitoring We have decided that monitoring will not be carried out 
for operation of the generators.  
 
 
Reporting We have specified reporting in the permit. 
 
The Operator will be required to report on the gas oil 
usage and the number of operating hours for each of the 
generator groups. The reporting frequency is based on 
 
EPR/QP3533ED/A001   Page 20 of 22 
 