Table S1.3 Improvement programme requirements 
Reference Requirement Date 
the implementation of the proposed measures.  
IC2 The operator shall carry out a detailed modelling assessment of the 
emissions to air from the existing 12 standby generators using the 
emissions concentrations provided by the manufacturer. The report shall 
be submitted in writing to the Environment Agency for approval. 
Within 6 
months of 
permit issue 
 
Table S1.4  Pre-operational measures for future developments 
Reference Operation Pre-operational measures 
PO1 Installation of the additional 12 
standby generators 
 Prior to the commencement of installing the 
additional 12 standby generators the operator 
shall undertake a comprehensive review of the 
best available options; this shall include but not 
be limited to; 
• oxides of nitrogen emission 
concentrations;  
• evidence that the considered options will 
achieve an oxides of nitrogen emission 
concentration of below 2000 mg/m
3; and 
• a modelling assessment to predict the 
impact of the additional 12 engines on 
air quality in comparison to the relevant 
environmental assessment levels. 
A written report summarising the options shall be 
submitted to the Environment Agency and 
include timescales for the implementation of the 
preferred option. The report shall be submitted in 
writing for approval by the Environment Agency. 
  
Permit number 
EPR/QP3533ED 12 