 
EPR/QP3706LH/V002 Decision Document      Page 2 of 28 
site. The generators will be used solely for the purpose for generating power for 
the facility. No electricity will be exported from the Installation. 
Gas oil or equivalent fuel for the generators is stored in bunded day (belly) tanks 
located under each generator and each new generator also has access to the 
bulk fuel storage supply.  
The total capacity of gas oil or equivalent fuel that can be stored at the site is: 
• Existing Site 1 (LON1B1) = 691,200 litres – already permitted. 
 
• Variation Site 2 (LON1B2) = 1,193,500 litres – variation to existing 
permit. 
The Variation will lead to:  
• Total gas oil or equivalent fuel storage at site = 1,884,700 litres. 
 
There will be no changes to the existing drainage as part of the Variation. 
We consider in reaching that decision we have taken into account all relevant 
considerations and legal requirements and that the permit will ensure that the 
appropriate level of environmental protection is provided. 
Purpose of this document 
This decision document provides a record of the decision-making process. It: 
● highlights key issues in the determination 
● summarises the decision making process in the decision considerations 
section to show how the main relevant factors have been taken into 
account 
Unless the decision document specifies otherwise, we have accepted the 
Operator’s proposals. 
Read the permitting decisions in conjunction with the environmental permit and 
the Variation notice.  
 
 
 