 
Permit number                             
Error! Unknown document property name. 14 
Schedule 1 – Operations  
Table S1.1 activities 
Activity 
reference  
Activity listed in 
Schedule 1 of the EP 
Regulations  
Description of specified activity  Limits of specified activity  
AR1 Section 1.1 Part A(1) (a):  
 
Burning any fuel in an 
appliance with a rated 
thermal input of 50 
megawatts or more. 
Operation of 56 x 7.31 MWth (new MCP) 
emergency standby generators with an 
aggregated thermal input of 409.36 
MWth. 
 
The generators will burn either gas oil or 
an agreed equivalent substitute solely for 
the purpose of providing electricity to the 
data centre in the event of a failure of 
supply from the National Grid and during 
testing and maintenance. 
 
 
From receipt of raw materials to combustion of fuel in emergency standby 
generators, generation of electricity, to exhaust of products of combustion to 
the atmosphere and despatch of waste.  
 
Electricity produced at the Installation cannot be exported to the National Grid. 
 
Generators shall not be operated for elective power generation, such as 
Balancing Services, Demand Side Response operations including Frequency 
Control Demand Management (FCDM) or Triad Avoidance. 
 
The emergency operational hours of the Installation shall not exceed the 
specifications set out in condition 2.3.3 of this permit. 
 
 Directly Associated Activity 
AR2 Directly associated 
activity 
Storage of raw materials, including 
above ground storage of gas oil or an 
agreed equivalent substitute. 
From receipt of raw materials to dispatch for use including all associated 
pipework, handling and transfer to and from storage tanks. 
AR3 Directly associated 
activity 
Surface water drainage  From the input to the site drainage system until discharge off-site via oil/water 
interceptors. 