 
Permit number                             
Error! Unknown document property name. 17 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
IC2 Air Quality Management Plan 
The operator shall submit an Air Quality Management Plan for approval 
by the Environment Agency and in conjunction with the Local Authority. 
The plan shall outline response measures to be taken in the event of a 
grid failure. 
 
The plan shall include, but not necessarily be limited to the following 
considerations:  
• The response shall be tailored to reflect the predicted potential 
impact indicated by the air dispersion modelling at individual 
receptors;  
• Preventative and reactive actions to be implemented to limit the 
duration of an outage event to less than 50 hours as far as 
possible; 
• Specific timescales for response measures; 
• How local conditions during a grid failure might influence the 
response required, for example meteorological conditions or 
time of day; 
• Contingency for how the response will be carried out in the event 
scenario i.e. loss of power; and 
• Timescales for continued review of the management plan. 
Complete 
IC3 Monitoring plan - flue gas monitoring requirements 
The operator shall submit an updated monitoring plan (including 
monitoring of emissions from engines associated with variation 
EPR/QP3706LH/V002) for approval by the Environment Agency detailing 
their proposal for the implementation of the flue gas monitoring 
requirements specified in table S3.1, in line with web guide ‘Monitoring 
stack emissions: low risk MCPs and specified generators’ Published 20 
March 2024 (formerly known as TGN M5).  
The plan shall include, but not necessarily be limited to: 
• When the generators are not fitted with sampling ports, a 
proposal to install them within the shortest practical timeline;  
• Details of any relevant safety, cost and operational constraints 
affecting the monitoring regime, in support of any proposed 
deviation from the testing regime specified in permit table S3.1. 
Within 3 months 
from the date of 
issue of the permit 
EPR/QP3706LH 