 
Permit number                             
Error! Unknown document property name. 18 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
IC4 Air Quality Management Plan (AQMP) 
The operator shall produce an updated AQMP (including emissions from 
engines associated with variation EPR/QP3706LH/V002) in conjunction 
with the Local Authority outlining response measures to be taken in the 
event of a grid failure. This should include but not be limited to the 
following considerations:    
• The response should be tailored to reflect the predicted potential 
impact indicated by the air dispersion modelling at individual 
receptors;  
• Preventative and reactive actions to be implemented to limit the 
duration of an outage event to less than 50 hours as far as 
possible; 
• Specific timescales for response measures; 
• How local conditions during a grid failure might influence the 
response required, for example meteorological conditions or 
time of day; 
• Contingency for how the response will be carried out in the event 
scenario i.e. loss of power; 
• Timescales for continued review of the management plan; and 
• Addition of indicative air quality monitoring stations around the 
site to inform on air quality during extended periods of standby 
generator running including prolonged grid outages. 
 
The agreed Air Quality Management Plan shall be submitted to the 
Environment Agency for approval. 
Within 6 months 
from the date of 
issue of the permit 
EPR/QP3706LH 