 
Permit number                             
Error! Unknown document property name. 19 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
IC5 Short-term nitrogen oxides and dust concentrations - monitoring 
plan 
 
The operator shall submit a written report to the Environment Agency for 
assessment and written approval detailing proposals for a monitoring 
programme to verify the predicted short-term nitrogen oxides (NOx) and 
dust concentrations at the boundary of the site or off-site locations of 
sensitive receptors.  
 
The proposal shall detail the monitoring methods and equipment that will 
be used, having consideration for, but not necessarily be limited to:  
• Representative monitoring of ambient air quality during 
operations, at the downwind boundary of the site, or off site 
locations during all the testing scenarios using reference 
equivalent (or greater) monitoring methods as set out in EA 
Technical Guidance Note M8 or subsequent revisions of that 
document, or using alternative techniques agreed in advance with 
the Environment Agency to an equal or greater standard. 
 
(The plant should not be operated solely to enable the monitoring 
to take place. Monitoring should be done when other activities 
(such as testing) require the plant to be operated); 
 
• A demonstration that appropriate monitoring location(s) have 
been selected at the boundary of the site, or off site locations, 
taking into account the modelled predictions and the weather 
conditions prevalent at the time of the monitoring; and 
 
• Details of certification of monitoring equipment and accreditation 
of personnel undertaking monitoring, where appropriate. 
 
 
The operator shall undertake the monitoring in accordance with the plan 
agreed with the Environment Agency 
 
Submit the written 
report within 6 
months from the 
date of issue of 
the permit 
EPR/QP3706LH 
or as agreed in 
writing with the 
Environment 
Agency. 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
 
Monitoring to be 
undertaken within 
4 months from 
written approval of 
the monitoring 
plan 