Variation and consolidation  
application number  
EPR/QP3706LH/V002  2 
Data Centre Staples Corner 
Permit number EPR/QP3706LH 
Introductory note 
This introductory note does not form a part of the notice 
Under the Environmental Permitting (England & Wales) Regulations 201 6 (schedule 5, part 1, paragraph 19) 
a variation may comprise a consolidated permit reflecting the variations and a notice specifying the variations 
included in that consolidated permit. 
Schedule 1 of the notice specifies the conditions that have been varied and schedule 2 comprises a 
consolidated permit which reflects the variations being made. All the conditions of the permit have been 
varied and are subject to the right of appeal. 
The variation authorises the installation and operation of an additional 40 gas oil or equivalent fuelled 
generators (Medium Combustion Plant (MCP)) with associated fuel storage. 
Combustion plant on site: 
• Existing Site 1 (LON1B1): 16x gas oil or equivalent fuelled generators each with thermal input of 
7.31 MWth (16 generators with total thermal input of 116.96 MWth) (New MCP) – already permitted. 
 
• Variation Site 2 (LON1B2): 40x gas oil or equivalent fuelled generators each with thermal input of 
7.31 MWth (40 generators with total thermal input of 292.4 MWth) (New MCP) – variation to existing 
permit. 
 
The variation will lead to:  
• Total number of gas oil or equivalent fuelled generators (New MCP) on site = 56.  
 
• Total thermal rated input of site = 56x 7.31 MWth generators (56 generators with a total input of 
409.36 MWth).   
 
• Increase in the permitted boundary. 
 
Gas oil or equivalent fuel for the generators is stored in bunded day (belly) tanks located under each 
generator and each new generator also has access to the bulk fuel storage supply.  
The total capacity of gas oil or equivalent fuel that can be stored at the site is: 
• Existing Site 1 (LON1B1) = 691,200 litres – already permitted.  
 
• Variation Site 2 (LON1B2) = 1,193,500 litres – variation to existing permit. 
 
The variation will lead to:  
• Total gas oil or equivalent fuel storage at site = 1,884,700 litres. 
 
The main features of the permit are as follows:  
The permit authorises the operation of standby electricity generating plant at a data centre located within the 
London Borough of Brent at national grid reference TQ 22296 87216.  
 