Variation and consolidation  
application number  
EPR/QP3706LH/V002  4 
Status log of the permit 
Description Date Comments 
Application 
EPR/QP3706LH/A001 
22/03/22 Duly made 
Application to operate 16 standby liquid fuelled 
generators in the event of National Grid failure and 
for testing and maintenance activities 
Request for information sent 
06/04/22 
07/04/22 Response received: Engine operation and fuel 
storage 
Request for information sent 
07/04/22 
19/04/22 Response received: Site condition report 
Information received 19/04/22 Fuel type and storage 
Request for information sent 
31/05/22 and 07/06/22 
23/06/22 Response received: use of the higher daily NOx 
critical level 
Information received 01/08/22 Site plan 
Request for information sent 
26/07/22 
02/08/22 Response received: fuel storage, refuelling 
arrangements  
17/08/22 Fuel delivery operating procedure 
Request for information sent 
17/08/22 
01/09/22 Fuel storage and amended fuel delivery procedure 
Permit determined 
EPR/QP3706LH 
05/09/22 Permit issued to PDCG (Group Services) Limited 
Application 
EPR/QP3706LH/V002 
(variation and consolidation) 
Duly made 
22/08/24 
Application to vary the permit to increase 
combustion plant on data centre site and update 
the permit to modern conditions. 
Further Information received, 
responses to Request for 
Further Information dated 
25/10/24 
29/10/24 Further information received on Air Quality 
Assessment. 
20/11/24 Further information received on updated site plans 
and risk assessments regarding fuel storage, 
containment and drainage. 
Further Information received, 
responses to Request for 
Further Information dated 
13/01/25 
27/01/25 Further information received on updated site plans, 
Air Quality Assessment and drainage system.  
Further Information received, 
responses to Schedule 5 dated 
30/01/25 
13/02/25 Further information received on Air Quality 
Assessment, fuel storage, containment and 
drainage. 
Variation determined and 
consolidation issued   
EPR/QP3706LH 
 
20/05/25 Varied and consolidated permit issued in modern 
format. 
 
 
End of introductory note  