Permit number 
EPR/SP3237JU 11 
Schedule 1 – Operations  
Table S1.1 activities 
Activity 
reference 
Activity listed in 
Schedule 1 of the EP 
Regulations  
Description of specified 
activity  
Limits of specified activity  
AR1 Section 1.1 Part A(1) (a) 
Burning any fuel in an 
appliance with a rated 
thermal input of 50 or more 
megawatt 
Operation of 27 emergency 
standby generators burning 
diesel solely for the purpose of 
providing electricity to the 
installation in the event of a 
failure of supply from the 
National Grid comprising;  
4 x 4.32 MWth;  
5 x 4.28 MWth;  
2 x 4.56 MWth;  
8 x 6.16 MWth; and  
8 x 5.96 MWth standby 
generators with a total thermal 
input of 145 MWth. 
From receipt of raw materials 
and generation of electricity 
to despatch of waste.  
 
The operational hours of the 
installation shall not exceed 
the specifications set out in 
condition 2.3.5. 
 
Generators shall only be 
operated for on-site 
emergencies and not for 
elective power generation, 
such as Balancing Services, 
Demand Side Response 
operations including 
Frequency Control Demand 
Management (FCDM) or 
Triad Avoidance. 
 Directly Associated Activity 
AR2 Directly associated activity  Storage and handling of raw 
materials, including fuels. 
From receipt of raw materials 
to use within the facility, 
including all associated 
pipework, handling and 
transfer to and from storage 
tanks. 
AR3 Directly associated activity  Surface water drainage Input to site drainage system 
until discharge to sewer via 
interceptors. 
 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application  
EPR/SP3237JU/A001 
Part B2 and B3 of the application and all supporting 
documents. 
Duly Made 
19/09/2018 
Additional information 
received 
Individual thermal inputs of the standby generators. 06/03/2019 
Additional information 
received 
Further detail on maintenance and testing scenarios. 29/03/2019 
  
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
IC1 The operator shall produce an Air Quality Management Plan in 
conjunction with the Local Authority outlining response measures to be 
Within 6 
months of 
permit issue 