Permit number 
EPR/SP3237JU 15 
Schedule 3 – Emissions and monitoring 
Table S3.1 Point source emissions to air – emission limits and monitoring requirements 
Emission point 
ref. & location 
Source Parameter Limit 
(including 
unit)  
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard 
or method 
A1 – A27 from 
generators (as 
shown on Site 
Layout & 
Emission Points, 
Drawing 002, 
June 2018 from 
Application 
EPR/SP3237JU/
A001) 
Diesel generator 
exhausts 
 
4 x 4.32 MWth  
5 x 4.28 MWth  
2 x 4.56 MWth  
8 x 6.16 MWth  
8 x 5.96 MWth  
Oxides of 
nitrogen  
(NO and 
NO
2 
expressed 
as NO2) 
No limit set - - - 
Carbon 
monoxide 
No limit set - - - 
Sulphur 
dioxide 
No limit set - - - 
Vents 
associated with 
each of the 26 
diesel storage 
tanks (as shown 
on Site Layout & 
Emission Points, 
Drawing 002, 
June 2018 from 
Application 
EPR/SP3237JU/
A001) 
Vents from 
storage tanks 
No 
parameters 
set 
No limit set - - - 
 
Table S3.2 Point source emissions to sewer, effluent treatment plant or other transfers off-site– 
emission limits and monitoring requirements 
Emission point ref. & 
location 
Source Parameter  Limit 
(incl. 
Unit) 
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
Emission points W1 – 
W6 (as shown on Site 
Layout & Emission 
Points, Drawing 002, 
June 2018 from 
Application 
EPR/SP3237JU/A001) 
Uncontaminated 
site surface 
water 
No 
parameter 
set 
No limit 
set 
- - - 
 
 
 
 
 
 
 
  