 
Permitting Decisions- Bespoke Permit 
 
 LIT 11984 7/1/2026  Page 1 of 17 
We have decided to grant the permit for LON3 Data Centre operated by Iron 
Mountain (UK) Data Centre Limited. 
The permit number is EPR/TP3120LE. 
The permit was granted on 07/01/2026. 
The application is for the operation of 17 emergency standby electricity 
generators at a data centre located in Slough, Berkshire at national grid 
reference SU 95817 81065. The data centre will under normal operating 
conditions be powered by grid supplied electricity. The initial cover for loss of 
external power is provided by on-site battery arrays. 
Operation of the combustion plant will be regulated as a Section 1.1 Part A (1) (a) 
activity under the Environmental Permitting (England and Wales) Regulations 
(EPR) 2016 for the burning of any fuel in an appliance with a rated thermal input 
of 50 or more megawatts (MW). The aggregated net rated thermal input of the 
generators is 113.31 MWth 
We consider in reaching that decision we have taken into account all relevant 
considerations and legal requirements and that the permit will ensure that the 
appropriate level of environmental protection is provided. 
Purpose of this document 
This decision document provides a record of the decision-making process. It: 
● summarises the decision making process in the decision considerations 
section to show how the main relevant factors have been taken into 
account 
● highlights key issues in the determination 
● shows how we have considered the consultation responses 
Unless the decision document specifies otherwise, we have accepted the 
applicant’s proposals. 
Read the permitting decisions in conjunction with the environmental permit.   
  