 
Page 10 of 17 
installation as a whole i.e. as soon as one generator starts operating the hours 
count towards the 500 hours.  
The operational hours on the site will be monitored and reported as follows:  
Emergency operation limited to 500 hours for the installation via permit condition 
2.3.6.  
Maintenance and testing regime limited to <22 hours per stack, linked to 
operating techniques table S1.2. 
8. Emissions to Sewer 
Surface water runoff from the generator areas is routed across the site through a 
dedicated surface water drainage system to a flow attenuation system before 
being pumped into the municipal surface water drainage system through 
emission point W1. The surface water drainage system will consist of appropriate 
oil/water interceptors to ensure only uncontaminated water is discharged to the 
surface water sewer operated by Thames Water. The operation of the Installation 
will not result in any discharges of wastewater to surface water.  
9. Noise and Vibration 
The Application contained a noise impact assessment (NIA) which identified local 
noise-sensitive receptors, potential sources of noise at the proposed plant and 
noise attenuation measures. Measurements were taken of the prevailing ambient 
noise levels to produce a baseline noise survey and an assessment was carried 
out in accordance with BS4142:2014 to compare the predicted generator plant 
rating noise levels with the established background levels.  
We have reviewed the Applicant’s NIA and our review concluded that the noise 
impact from the installation is likely to be low and therefore we are satisfied that 
noise impact on nearby sensitive receptors will not be significant. 
Note: Our audit only includes impacts from the generators. Chiller units are not 
part of the permitted activities and so not regulated by the Environment Agency. 
  