 
Page 15 of 17 
• Addition of indicative air quality monitoring stations 
around the site to inform on air quality during extended 
periods of standby generator running including prolonged 
grid outages.  
The agreed Air Quality Management Plan shall be submitted to 
the Environment Agency for approval. 
IC2 Monitoring plan - flue gas monitoring requirements 
The operator shall submit a monitoring plan for approval by the 
Environment Agency detailing their proposal for the 
implementation of the flue gas monitoring requirements specified 
in table S3.1, in line with web guide ‘Monitoring stack emissions: 
low risk MCPs and specified generators’ Published 04 June 2024 
(formerly known as TGN M5). The plan shall include, but not 
necessarily be limited to: 
• When the generators are not fitted with sampling ports, a 
proposal to install them within the shortest practical 
timeline; 
• Details of any relevant safety, cost and operational 
constraints affecting the monitoring regime, in support of 
any proposed deviation from the testing regime specified 
in permit table S3.1.  
Within 3 months 
from the date of 
issue of the permit 
EPR/TP3120LE  
 
Reporting 
We have specified reporting in the permit to ensure the site is operated to the 
standards specified in the Operating Techniques including the reporting of 
emissions to air. 
We have specified reporting to ensure the Operator notifies us of any operation 
of the stand-by generators in emergency mode in response to national grid power 
outage. 
Management System 
We are not aware of any reason to consider that the operator will not have the 
management system to enable it to comply with the permit conditions. 
The decision was taken in accordance with the guidance on operator 
competence and how to develop a management system for environmental 
permits. 
Growth duty 
We have considered our duty to have regard to the desirability of promoting 
economic growth set out in section 108(1) of the Deregulation Act 2015 and the 
guidance issued under section 110 of that Act in deciding whether to grant this 
permit.  
 