 
Page 17 of 17 
Consultation Responses 
The following summarises the responses to consultation with other organisations, 
our notice on GOV.UK for the public, and the way in which we have considered 
these in the determination process. 
Responses from organisations listed in the consultation 
section: 
Response received from: UK Health Security Agency (UKHSA)– response 
received 31/01/2025. 
Brief summary of issues raised:  
i. We recommend that assessments, including the modelling of short-term 
(hourly) NO2 emissions associated with the emergency operations of 
generators at LON-3 and LON-2 and LON-3 in combination, state the 
PECs at human health receptors and reference these against relevant 
health standards or guidelines. 
ii. We understand that the Regulator will review the Applicant’s dispersion 
modelling assessment to determine the significance of any potential 
pollutant impacts. 
iii. Additional mitigation measures to ensure air quality standards are not 
exceeded such as boundary monitoring, and ensuring routine testing of 
the backup generators is only carried out in favourable weather conditions. 
iv. The Environment Agency should ensure that Site mitigation and controls 
are satisfactory to minimise risk associated with fires. 
v. The Environment Agency should ensure that complaints will be suitably 
considered. 
 
Summary of actions taken: 
i. Additional document with short term PECs at human health receptors was 
submitted on 19/12/2024 and assessed as part of the determination 
process. 
ii. Applicant’s dispersion modelling assessment was reviewed as part of the 
determination process. 
iii. We have audited applicant’s dispersion modelling assessment and are 
satisfied that the plant will operation in accordance with Environment 
Agency guidance. 
iv. Accident Management Plan will be developed and will form part of the 
Environmental Management System. 
v. Complaints procedure will form part of the Environmental Management 
System. 
 