 
Permit number 
EPR/TP3120LE 11 
Schedule 1 – Operations  
Table S1.1 activities 
Activity 
reference  
Activity listed in 
Schedule 1 of the EP 
Regulations  
Description of specified activity Limits of specified 
activity 
AR1 Section 1.1 Part A1(a) 
Burning any fuel in an 
appliance with a rated 
thermal input of 50 or 
more megawatts 
Operation of 17 emergency standby 
generators with a total thermal input of 
approximately 113.31 MWth.  
The generators will burn gas oil (or 
equivalent substitute agreed in writing 
with the Environment Agency) solely for 
the purpose of providing electricity to the 
installation in the event of a failure of 
supply from the National Grid and during 
maintenance testing. 
 
Aggregated Back-up Generation (ABG) 
consisting of:  
16 x 7.01 MWth (unabated, new MCP)  
1 x 1.15 MWth (unabated, new MCP)  
From receipt of raw 
materials and generation 
of electricity to despatch 
of waste.  
 
Electricity produced at the 
installation cannot be 
exported to the National 
Grid. 
 
The emergency 
operational hours of the 
installation shall not 
exceed the specifications 
set out in condition 2.3.6 
of this permit. 
Directly Associated Activity 
AR2 Storage of raw materials From receipt of raw materials to use within the facility. 
AR3 Surface water drainage From input to site drainage system until discharge to surface water 
sewer via oil interceptors (emission point W1). 
 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application  
EPR/TP3120LE/A001 
Responses to section 3 of the application form part B3 – 
Operating techniques and supporting information. 
30/08/24 & 
28/05/25 & 
19/06/25 & 
12/12/25 
Application 
EPR/TP3120LE/A001 
Generator Testing Regime 
Generator Testing Regime detailed in application document: 
Environmental Permit Application: Operational Report, 
version 3, dated December 2025. 
12/12/25 
Response to request for 
information dated 13/05/25 
Responses to questions 2, 6, 7, and 8. 28/05/25 
Response to request for 
information dated 28/08/25 
Responses to question 3. 29/08/25 
 
 
 
 
 
 
 