 
Permit number 
EPR/TP3120LE 14 
Schedule 3 – Emissions and monitoring 
Table S3.1 Point source emissions to air – emission limits and monitoring requirements 
Emission 
point ref. & 
location 
Source Parameter Limit 
(including 
unit)  
Reference 
period 
Monitoring 
frequency 
[Note 2] 
Monitoring 
standard or 
method 
A1 – A17 from 
generators as 
shown in 
Schedule 7 
 
 
 
Gas oil 
generator 
exhausts  
 
(new 
medium 
combustion 
plant) 
Oxides of 
nitrogen  
(NO and 
NO2 
expressed 
as NO2) 
No limit 
set 
In line with web 
guide 
‘Monitoring stack 
emissions: low 
risk MCPs and 
specified 
generators’   
Published 04 
June 2024 
(formerly known 
as TGN M5)  
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first). 
[Note 1] 
 
In line with web 
guide 
‘Monitoring stack 
emissions: low 
risk MCPs and 
specified 
generators’   
Published 04 
June 2024 
(formerly known 
as TGN M5)  
Carbon 
monoxide 
No limit 
set 
In line with web 
guide 
‘Monitoring stack 
emissions: low 
risk MCPs and 
specified 
generators’   
Published 04 
June 2024 
(formerly known 
as TGN M5)  
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first). 
[Note 1] 
In line with web 
guide 
‘Monitoring stack 
emissions: low 
risk MCPs and 
specified 
generators’   
Published 04 
June 2024 
(formerly known 
as TGN M5)  
Sulphur 
dioxide 
No limit 
set 
- - - 
Particulates No limit 
set 
- - - 
Vents 
associated 
with fuel 
storage tanks 
Vents from 
storage 
tanks  
No 
parameters 
set 
No limit 
set 
- - - 
Note 1: Unless otherwise agreed in writing with the Environment Agency as a result of approval of 
Improvement Condition IC2 of this permit.  
Note 2: In accordance with condition 3.5.4 of this permit. 
 
Table S3.2 Point source emissions to sewer, effluent treatment plant or other transfers off -site– 
emission limits and monitoring requirements 
Emission point 
ref. & location 
Source Parameter   Limit 
(incl. 
unit)   
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard 
or method 
W1 emission to 
surface water 
sewer as shown 
on site plan in 
schedule 7 
Uncontaminated 
surface water 
runoff via 
interceptor 
No parameter set No limit 
set 
- - - 
 