 
Permitting Decisions- Variation 
 
 EPR/TP3500PB/V003    Page 1 of 23 
OFFICIAL 
OFFICIAL 
We have decided to grant the variation for Equinix Powergate operated by 
Equinix (UK) Limited. 
The variation number is EPR/TP3500PB/V003. 
This variation adds an additional 4 new diesel generators in the new HV building 
of the site. Each individual generator is a Medium Combustion Plant (MCP) 
having a thermal input of approximately 6.9 MWth. The new engines are 
specified to TA Luft 2g standard and are fitted with Selective Catalytic Reduction 
systems to abate approximately 90% of the emissions of oxides of nitrogen, 
compared to their unabated operations. The total thermal input of the site is now 
approximately 199 MWth. 
We consider in reaching that decision we have taken into account all relevant 
considerations and legal requirements and that the permit will ensure that the 
appropriate level of environmental protection is provided. 
Purpose of this document 
This decision document provides a record of the decision-making process. It  
● highlights key issues in the determination 
● summarises the decision making process in the decision considerations 
section to show how the main relevant factors have been taken into 
account 
● shows how we have considered the consultation responses 
Unless the decision document specifies otherwise we have accepted the 
applicant’s proposals. 
Read the permitting decisions in conjunction with the environmental permit and 
the variation notice.  
  