 
 EPR/TP3500PB/V003   Page 14 of 23 
OFFICIAL 
OFFICIAL 
All of the 4 new day tanks in HV, located in the vicinity of each new generator, 
have approximately 1,000 litres capacity, are double skinned (self bunded to 
110% volume) and are fitted with leak detection alarms. 
There are 13 bulk fuel tanks, each with a 43,000 litre capacity, on site: 
● 1 bulk fuel tank in PG1, located inside the building (no change with this 
variation); and 
● 12 bulk fuel tanks in PG2 (2 of these are new, being introduced by this 
variation).  
The 2 new bulk fuel tanks are located outdoors adjacent to those already 
permitted in PG2. Consistent with the original permit application, the new PG2 
bulk fuel tanks will be double skinned with a leak detection system, within a 
concrete bund impermeable to oil and water.  
The concrete bund is designed to capture tank leaks should these occur and to 
transfer fuel from the bund into an underground diesel holding tank that is 
capable of holding more than 110% of a single tank. The holding tank is 
segmented and visually examined regularly. Recovery arrangements are in place 
with a specialist subcontractor if necessary. 
The site is covered in hardstanding. Oil tanks are bunded to prevent oil entering 
surface water drains. Any water collected in external bunds is tested prior to 
release to rainwater drains. Any oil or oily water is collected from the bunds by 
vacuum truck and disposed of or recycled by an appropriate waste disposal 
company. 
We consider the techniques proposed by the Applicant for protection of soil and 
groundwater to represent BAT for the installation.  
  