 
 EPR/TP3500PB/V003   Page 18 of 23 
OFFICIAL 
OFFICIAL 
National Air Pollution Control Programme 
We have considered the National Air Pollution Control Programme as required by 
the National Emissions Ceilings Regulations 2018. By setting emission limit 
values and/or specifying operating techniques in line with technical guidance we 
are minimising emissions to air. This will aid the delivery of national air quality 
targets. We do not consider that we need to include any additional conditions in 
this permit. 
Noise management 
See key issues section.  
Pre-operational conditions 
Based on the information in the application, we consider that we need to include 
pre-operational conditions for future development, as in the following: 
Reference Operation Pre-operational measures 
PO1 Operation of the 
engines 
corresponding to 
emission points 
A222 to A225 
(PG2-22 to PG2-
25 as referenced 
in Schedule 7 
Site plan) 
permitted by 
variation V003 
Improvement programme 
Prior to the commissioning of the 4 new engines in the 
scope of this variation application, the operator shall have 
obtained the Environment Agency’s written approval to 
the reports, review and plans submitted in response to the 
outstanding improvement conditions IC01, IC02 and IC05. 
The commissioning of the 4 new engines shall not begin 
prior to having obtained the written approval from the 
Environment Agency to a detailed and substantiated plan 
setting the actions and their implementation timeline to 
improve the environmental performance of the installation 
and reduce the impacts associated with the emissions of 
oxides of nitrogen from the engines permitted prior to this 
variation, in response and as a follow-up to the 
outstanding improvement conditions IC01, IC02 and IC05. 
PO2 Operation of the 
engines 
corresponding to 
emission points 
A222 to A225 
(PG2-22 to PG2-
25 as referenced 
in Schedule 7 
Site plan) 
permitted by 
variation V003 
Commissioning plan 
At least 1 month prior to the commissioning of the 
additional four new engines, the operator shall submit a 
commissioning plan to the Environment Agency for 
approval. The plan shall provide timescales for the 
commissioning of the diesel generators and shall 
demonstrate that the commissioning of the diesel 
generators is covered within the site’s permitted regular 
testing regime, thereby minimising durations and impacts. 
When the commissioning is not covered within the site’s 
permitted regular testing regime, the operator shall submit 
an environmental risk assessment for approval by the 
Environment Agency, demonstrating that the 
environmental risks during the commissioning are 