 
 EPR/TP3500PB/V003   Page 19 of 23 
OFFICIAL 
OFFICIAL 
Reference Operation Pre-operational measures 
minimised and remain not significant. The commissioning 
of the engines shall not begin prior to receiving written 
approval to the plan and associated environmental risk 
assessment by the Environment Agency.  
The plan shall be implemented in accordance with the 
Environment Agency’s written approval.  
PO3 Operation of the 
engines 
corresponding to 
emission points 
A222 to A225 
(PG2-22 to PG2-
25 as referenced 
in Schedule 7 
Site plan) 
permitted by 
variation V003 
Performance of SCR systems 
At least 1 month prior to operation of the additional four 
new engines, the operator shall submit a written report to 
the Environment Agency for assessment and written 
approval. The report must contain: 
 
- Detailed information on the specification of the 
suitability of the NOx sensors and urea solution 
dosing to the SCR systems 
- Evidence of the initial calibration of the NOx 
sensors and verification of the levels of unabated 
and abated NOx emissions upstream and 
downstream of the SCR system according to a 
methodology consistent with web guide ‘Monitoring 
stack emissions: low risk MCPs and specified 
generators’ Published 16 February 2021 (formerly 
known as TGN M5) 
- Confirmation that the SCR systems achieve the 
NOx abatement performance stated in the 
application documents referred to in table S1.2, or 
a proposal for remedial actions when this is not 
achieved 
- A plan to periodically calibrate the NOx sensors 
and verify the performance of the SCR systems, 
including the proposed frequencies. 
The operator must implement the proposals in the report 
in line with the timescales agreed within the Environment 
Agency’s written approval. 
 
 
Refer to the key issues section for the reasons of these pre-operational 
conditions.  
Improvement programme 
Based on the information on the application, we consider that we need to include 
an improvement programme. 
IC08 - The operator shall update the Air Quality Management Plan written in 
accordance with IC07 to include the operations of the additional four new engines 
corresponding to emission points A222 to A225 (PG2-22 to PG2-25 as 
referenced in Schedule 7 Site plan) permitted by variation V003. 
We have also implemented an Environment Agency initiated variation to update 
the deadline of the outstanding improvement conditions IC01, IC02 and IC05 and 