 
Permit number 
EPR/TP3500PB  13 
OFFICIAL 
OFFICIAL 
Schedule 1 – Operations  
Table S1.1 activities 
Activity 
reference  
Activity listed in Schedule 1 
of the EP Regulations  
Description of specified 
activity  
Limits of specified activity  
AR1 Section 1.1 A(1) (a): 
Burning any fuel in an 
appliance with a rated 
thermal input of 50 
megawatts or more. 
Operation of emergency 
standby generators burning 
diesel solely in order to 
provide electricity to the 
installation in the event of a 
failure of National Grid 
electricity supply. 
 
The standby emergency 
generators comprise: 
 
- PG1 – 8 x 5.7 MWth 
 
- PG2 – 13 x 5.7 MWth, and 
8 x 6.4 MWth  
 
- HV – 4 x 6.9 MWth. New 
MCP 
 
With a total thermal input of 
approximately 199 MWth 
From receipt of raw material 
(diesel) to combustion in 
Emergency standby 
generators for electricity 
production to exhaust of 
products of combustion to 
atmosphere to generation, 
storage and dispatch of 
wastes. 
 
Including Selective Catalytic 
Systems (SCR) where fitted 
according to the operating 
techniques specified in 
Table S1.2 or discharge of 
improvement conditions.  
 
Electricity produced at the 
installation cannot be 
exported to the National 
Grid. 
 
The operational hours of 
the installation shall not 
exceed the specifications 
set out in condition 2.3.5. 
 
Generators shall only be 
operated for on-site 
emergencies and not for 
elective power generation, 
such as Balancing 
Services, Demand Side 
Response 
operations including 
Frequency Control Demand 
Management (FCDM) or 
Triad Avoidance. 
 Directly Associated Activity 
AR2 Storage of raw materials including diesel From receipt of raw 
materials to use within the 
facility. 
AR3 Surface water drainage Input to site drainage 
system until discharge to 
surface water via 
interceptors. 
AR4 Storage of urea solution to operate the Selective Catalytic 
Systems (SCR) 
From receipt of raw 
materials to use within the 
facility. 
 