 
Permit number 
EPR/TP3500PB  14 
OFFICIAL 
OFFICIAL 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application 
EPR/TP3500PB/A001 
Environmental Permit Application: Supporting 
Information and Annexes C-H 
18/02/2019 
Response to Schedule 5 
Notice dated 13/08/2019 
Response to questions 1-2 18/09/2019 
Response to Schedule 5 
Notice dated 09/10/2019 
Response to questions 1-6 12/11/2019 
Application 
EPR/TP3500PB/V002 
Parts C2 and C3 of the application and all 
referenced supporting documentation. 
Duly made  
18/12/2020 
Application 
EPR/TP3500PB/V003 
Application document titled ‘Environmental Permit 
Variation Application – Powergate (LD9) Data 
Centre: Supporting Information Document, dated 
06 October 2023 
06/10/2023 
Application  
EPR/TP3500PB/V003 
Generators maintenance 
testing schedule and 
SCR abatement  
Operating techniques described in application 
document ‘Air Quality Impact Assessment’, 
including, but not limited to, details of the 
generators maintenance testing schedule detailed 
in Tables 2.1 and 2.2 of this document and NOx 
abatement efficiency for the selective catalytic 
reduction systems fitted to emission points A222 to 
A225 (PG2-22 to PG2-25 as referenced in 
Schedule 7 Site plan). 
06/10/2023 
 
 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
IC01 The operator shall carry out a feasibility study into retro-fitting 
abatement measures to the engines specified within this permit and 
submit a written report including timescales to the Environment 
Agency for approval. 
Any agreed proposals shall be implemented by the operator in line 
with the timescales approved by the Environment Agency. 
29 February 2024 
or as agreed in writing 
with the Environment 
Agency. 
IC02 The operator shall carry out a feasibility study into the installation of 
vertically discharging exhausts on the generators that currently have 
horizontal stacks, and submit a written report including timescales to 
the Environment Agency for approval. 
Any agreed proposals shall be implemented by the operator in line 
with the timescales agreed by the Environment Agency. 
29 February 2024 
or as agreed in writing 
with the Environment 
Agency. 
IC03 The operator shall carry out a feasibility study into the installation of 
2g engines to replace those engines on site which are not currently 
at this specification and submit a written report including timescales 
to the Environment Agency for approval. 
Installation of any 2g engines agreed shall be implemented by the 
operator in line with the timescales agreed by the Environment 
Agency. 
Completed 