 
Permit number 
EPR/TP3500PB  15 
OFFICIAL 
OFFICIAL 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
IC04 The operator shall submit a written report to the Environment Agency 
for approval verifying the predicted short-term nitrogen dioxide 
concentrations at the boundary of the site. The report shall include 
but is not limited to: 
• Monitoring of ambient air quality at the boundary of the site 
during the ‘Black Building’ operating scenario using 
monitoring methods agreed in advance with the Environment 
Agency  
• A comparison of modelled concentrations against monitored 
concentrations of nitrogen dioxide 
• A demonstration that appropriate monitoring location(s) were 
selected at the boundary of the site, taking into account the 
modelled predictions and the weather conditions prevalent at 
the time of the monitoring 
• Evidence to demonstrate that the monitoring team holds 
appropriate qualifications. 
The output of the verification exercise should be used to revise the 
air quality management plan if necessary to the timescales agreed 
by the Environment Agency. 
Completed 
IC05 The operator shall produce a review, with timescales, of options for 
reducing predicted short term nitrogen dioxide emissions impacts. 
This shall include but is not limited to:  
Considerations of the conclusions of the validation exercise specified 
in improvement condition 4 (IC04) to inform a feasibility study 
including cost benefit analysis for potential upgrades or other 
changes to infrastructure or operational regimes on site that could 
reduce emissions;  
Use of the above information to propose appropriate changes in 
stack height or orientation or other potential options increasing 
dispersion to ensure emergency scenario emission levels do not 
exceed acceptable maximum levels specified in relevant guidance at 
sensitive receptors; 
Proposal of an appropriate timescale for improvements.  
The review and timescale for improvement shall be submitted to the 
Environment Agency in writing for approval. 
Any agreed proposals shall be implemented by the operator in line 
with the timescales approved by the Environment Agency. 
29 February 2024 or as 
agreed in writing with 
the Environment 
Agency 
 