 
Permit number 
EPR/TP3500PB  17 
OFFICIAL 
OFFICIAL 
Table S1.4 Pre-operational measures for future development 
Reference Operation Pre-operational measures 
plan) permitted by 
variation V003 
approval from the Environment Agency to a detailed and 
substantiated plan setting the actions and their implementation 
timeline to improve the environmental performance of the 
installation and reduce the impacts associated with the 
emissions of oxides of nitrogen from the engines permitted prior 
to this variation, in response and as a follow-up to the 
outstanding improvement conditions IC01, IC02 and IC05. 
PO2 Operation of the 
engines 
corresponding to 
emission points 
A222 to A225 
(PG2-22 to PG2-25 
as referenced in 
Schedule 7 Site 
plan) permitted by 
variation V003 
Commissioning plan 
At least 1 month prior to the commissioning of the additional four 
new engines, the operator shall submit a commissioning plan to 
the Environment Agency for approval. The plan shall provide 
timescales for the commissioning of the diesel generators and 
shall demonstrate that the commissioning of the diesel 
generators is covered within the site’s permitted regular testing 
regime, thereby minimising durations and impacts. When the 
commissioning is not covered within the site’s permitted regular 
testing regime, the operator shall submit an environmental risk 
assessment for approval by the Environment Agency, 
demonstrating that the environmental risks during the 
commissioning are minimised and remain not significant. The 
commissioning of the engines shall not begin prior to receiving 
written approval to the plan and associated environmental risk 
assessment by the Environment Agency.  
The plan shall be implemented in accordance with the 
Environment Agency’s written approval.  
PO3 Operation of the 
engines 
corresponding to 
emission points 
A222 to A225 
(PG2-22 to PG2-25 
as referenced in 
Schedule 7 Site 
plan) permitted by 
variation V003 
Performance of SCR systems 
At least 1 month prior to operation of the additional four new 
engines, the operator shall submit a written report to the 
Environment Agency for assessment and written approval. The 
report must contain: 
 
- Detailed information on the specification of the suitability 
of the NOx sensors and urea solution dosing to the SCR 
systems 
- Evidence of the initial calibration of the NOx sensors and 
verification of the levels of unabated and abated NOx 
emissions upstream and downstream of the SCR system 
according to a methodology consistent with web guide 
‘Monitoring stack emissions: low risk MCPs and specified 
generators’ Published 16 February 2021 (formerly known 
as TGN M5) 
- Confirmation that the SCR systems achieve the NOx 
abatement performance stated in the application 
documents referred to in table S1.2, or a proposal for 
remedial actions when this is not achieved 
- A plan to periodically calibrate the NOx sensors and verify 
the performance of the SCR systems, including the 
proposed frequencies. 
The operator must implement the proposals in the report in line 
with the timescales agreed within the Environment Agency’s 
written approval. 
 
 