 
Permit number 
EPR/TP3500PB  19 
OFFICIAL 
OFFICIAL 
Schedule 3 – Emissions and monitoring 
Table S3.1  Point source emissions to air  
Emission point 
ref. & location 
Source Parameter Limit 
(including 
unit)  
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard 
or method 
A101 to A108 
and A201 to 
A221  
(PG1 _01 to 
PG1_08 
And  
PG2_01 to 
PG2_21 as 
referenced in 
Schedule 7 Site 
plan) 
Diesel 
Generator 
exhausts 
Oxides of 
Nitrogen (NO 
and NO2 
expressed as 
NO2) 
No limit set -- No 
monitoring 
required 
-- 
Carbon 
Monoxide 
No limit set -- No 
monitoring 
required 
-- 
Sulphur 
dioxide 
No limit set -- No 
monitoring 
required 
-- 
Particulates No limit set -- No 
monitoring 
required 
-- 
A222 to A225 
(PG2-22 to PG2-
25 as referenced 
in Schedule 7 
Site plan) 
Diesel 
Generator 
exhausts 
abated 
through 
Selective 
Catalytic 
Reduction 
system 
Oxides of 
Nitrogen (NO 
and NO2 
expressed as 
NO2) 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’  
  
Published 
16 February 
2021  
(formerly 
known as 
TGN M5) 
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first). 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’
    
Published 
16 
February 
2021  
(formerly 
known as 
TGN M5) 
Carbon 
Monoxide 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’  
  
Published 
16 February 
2021  
(formerly 
known as 
TGN M5)   
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first).  
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’
    
Published 
16 
February 
2021  
(formerly 
known as 
TGN M5)   
Sulphur 
dioxide 
No limit set -- No 
monitoring 
required 
-- 