 
Permit number 
EPR/TP3500PB  20 
OFFICIAL 
OFFICIAL 
Table S3.1  Point source emissions to air  
Emission point 
ref. & location 
Source Parameter Limit 
(including 
unit)  
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard 
or method 
Particulates No limit set -- No 
monitoring 
required 
-- 
Ammonia No limit set -- No 
monitoring 
required 
-- 
Vents 
associated with 
each of the 13 
bulk diesel 
storage tanks 
Vents from 
bulk diesel 
in PG1 (1 
bulk tank) 
and PG2 
(12 bulk 
tanks) 
No 
parameters 
set 
No limit set -- No 
monitoring 
required 
-- 
 
 
Table S3.2 Point source emissions to sewer, effluent treatment plant or other transfers off -site– 
emission limits and monitoring requirements 
Emission point 
ref. & location 
Source Parameter   Limit  
(incl. 
Unit) 
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard 
or method 
Emission points to 
offsite surface 
water drain as 
shown on 
document 
referenced Annex 
F Drainage 
Drawing received 
01/02/2019 
Uncontaminated 
site surface 
water 
No parameter 
set 
No 
limit 
set 
- - - 
 
 
Table S3.3  Process monitoring requirements 
Emission point reference 
or source or description 
of point of measurement 
Parameter Monitoring 
frequency  
Monitoring 
standard or 
method  
Other specifications  
A222 to A225 (PG2-22 to 
PG2-25 as referenced in 
Schedule 7 Site plan) 
 
SCR abatement 
efficiency 
Continuous  Continuous 
reading of NOx 
sensors fitted 
to SCR system 
to 
manufacturer’s 
specification. 
 
Periodic 
validation 
according to 
the plan 
approved by 
the 
Environment 
Agency in 
response to 
Minimum abatement of 
NOx, in accordance 
with operating 
techniques in 
application documents 
listed in table S1.2 