 
Permit number 
EPR/TP3500PB  22 
OFFICIAL 
OFFICIAL 
Schedule 4 – Reporting 
Parameters, for which reports shall be made, in accordance with conditions of this permit, are listed below. 
Table S4.1 Reporting of monitoring data 
Parameter Emission or monitoring 
point/reference 
Reporting period Period begins 
Emissions to air 
Parameters as required by 
condition 3.5.1. 
A222 to A225 (PG2-22 to 
PG2-25 as referenced in 
Schedule 7 Site plan) 
 
Every 1500 hours 
of operation or 
once every five 
years (whichever 
comes first). 
Within 4 months 
of the issue date 
of the permit 
variation V003 or 
the date when 
the engine is first 
put into 
operation, 
whichever is 
later. 
Process monitoring Parameters as 
required by condition 3.5.1 
A222 to A225 (PG2-22 to 
PG2-25 as referenced in 
Schedule 7 Site plan) 
Annually January 
 
Table S4.2 Performance parameters 
Parameter  Frequency of assessment Units  
Gas Oil usage Annually tonnes 
Generator operation for 
testing/maintenance 
Report to be submitted annually - Total hours operation for the site 
(hours) 
- Total hours operation per 
generator (hours) 
- Total number of runs per 
generator (quantity) 
- Time per run (minutes) 
Generator operation for 
emergency running 
Within 24 hours of emergency 
operation commencing 
- Date and time of National Grid 
failure 
- Number of generators operating 
immediately after the failure 
- Number of generators operating 
two hours after failure 
- Anticipated duration of the mains 
supply failure (hours) 
Generator operation for 
emergency running 
Annually - Total number of runs 
- Duration of runs (hours) 
Operation of SCR systems Annually - Gas oil usage in each generator 
fitted with SCR 
- Readings of NOx sensors 
- NOx abatement efficiency 
- Evidence of periodic calibration 
with frequency specified 
according to Environment 
Agency’s approval of pre-
operational condition PO3 
 