 
Variation and consolidation  
application number  
EPR/TP3500PB/V003  3 
OFFICIAL 
OFFICIAL 
external bunds is directed into a holding pit before being pumped out into a vacuum truck before disposal or 
recycling by an appropriate waste disposal company.  
 
The main emissions from the installation are to air in the form of nitrogen oxides, sulphur dioxide, particulate 
matter and carbon monoxide. 
 
 
The schedules specify the changes made to the permit. 
The status log of a permit sets out the permitting history, including any changes to the permit reference 
number.   
Status log of the permit 
Description Date Comments 
Application EPR/TP3500PB/A001 Duly made 
07/06/2019 
Application for a combustion facility 
consisting of a data centre. 
Additional information received 
EPR/TP3500PB/A001 
18/09/2019 Response to Schedule 5 dated 13/08/19 
notice regarding air quality modelling 
Additional information received 
EPR/TP3500PB/A001 
12/11/2019 Response to Schedule 5 notice dated 
09/10/19 regarding fuel storage 
Additional information received 
EPR/TP3500PB/A001 
13/12/2019 Response to Schedule 5 notice dated 
13/11/19 regarding noise assessments 
Permit determined EPR/TP3500PB 
(Billing ref. TP3500PB) 
08/09/2020 Permit issued to Equinix (UK) Limited. 
Application EPR/TP3500PB/V002 (variation 
and consolidation) 
Duly made  
18/12/2020 
Application to add an additional 7 diesel 
generators (approximately 5.7 MWth 
each). 
Additional information received 
EPR/TP3500PB/V002 
31/03/2021 Confirmation of testing regime 
Variation determined and consolidation 
issued  EPR/TP3500PB/V002 
(PAS/Billing ref: VP3202LY)  
14/06/2021 Varied and consolidated permit issued 
in modern format to Equinix (UK) 
Limited. 
Application EPR/TP3500PB/V003 Duly made 
11/10/2022 
Application to add an additional 4 diesel 
generators (approximately 6.9 MWth 
each). 
Additional information received 
EPR/TP3500PB/V003 
06/10/2023 Revised application to include SCR 
systems to the additional 4 diesel 
generators. 
Variation determined and consolidation 
issued EPR/TP3500PB/V003 
21/12/2023 Varied and consolidated permit issued 
in modern format to Equinix (UK) 
Limited. 
 
End of introductory note  