 
Permit number 
EPR/TP3530DV 10 
Schedule 1 – Operations  
Table S1.1 activities 
Activity 
reference  
Activity listed in Schedule 
1 of the EP Regulations  
Description of specified 
activity  
Limits of specified 
activity 
AR1 S1.1 A1 (a) Operation of emergency 
standby generators burning 
diesel solely for the purpose 
of providing electricity to the 
installation in the event of a 
failure of supply from the 
National Grid comprising;  
55 x 3.16MWth; 
8 x 4.15MWth; and  
2 x 3.3MWth standby 
generators with a total 
thermal input of 214MWth.  
From receipt of raw 
materials and generation of 
electricity to despatch of 
waste.  
 
Electricity produced at the 
installation cannot be 
exported to the National 
Grid.  
Directly Associated Activity 
AR2 Storage of raw materials From receipt of raw 
materials to use within the 
facility. 
AR3 Surface water drainage Input to site drainage 
system until discharge to 
surface water drain via 
interceptors. 
 
Table S1.2 Operating techniques 
Description Parts Date Received 
Application  
EPR/TP3530DV/A001 
OP.1 LGW14 Woking_Aspects and Impacts Register 2016; 
B3.2 raw materials; 
OP.5. Oil interceptor annual check; 
OP.9. Emergency Response Plan;  
B2.5. Site map; 
B3.1. Woking generator location plan 
29/11/16 
Application  
EPR/TP3530DV/A001 
B3.8. LGW14-Woking BAT Assessment_v2; 
B2.9 LGW14-Woking Environmental Management System 
14/02/17 
Application  
EPR/TP3530DV/A001 
Non-technical summary V8; 
OP.11 LGW14-Woking Environmental Risk Assessment_v6 
17/02/17 
Application  
EPR/TP3530DV/A001 
Woking Modelling Assessment_v8 24/02/17 
Application  
EPR/TP3530DV/A001 
Application forms B2 and B3 28/02/17 
Response to Schedule 5 
Notice dated 21/06/17 
EPR/TP3530DV/A001 
Information relating to BAT, plant configuration and air quality 
management plan. 
31/08/17 
Further information 
received 
EPR/TP3530DV/A001 
Further information on drainage, oil storage tanks and noise.  17/10/17 & 
18/10/17 