 
Permit number 
EPR/TP3530DV 14 
Schedule 3 – Emissions and monitoring 
Table S3.1  Point source emissions to air – emission limits and monitoring requirements 
Emission point ref. 
& location 
Source Parameter Limit 
(including 
unit)  
Reference 
period 
Monitoring 
frequency 
Monitoring 
standard or 
method 
A1 - A65 from 
generators as shown 
on B3.1 Working 
generator location 
plant from Application 
EPR/TP3536DV/A001 
 
 
. 
Diesel 
generator 
exhausts  
 
55 x 
3.16MWth 
9 x 
4.15MWth 
2 x 
3.3MWth 
Oxides of 
nitrogen  
(NO and NO2 
expressed as 
NO2) 
No limit 
set 
- - - 
Carbon 
monoxide 
No limit 
set 
- - - 
Sulphur 
dioxide 
No limit 
set 
- - - 
Vents associated with 
each of the 65 diesel 
storage tanks 
Vents 
from 
storage 
tanks 1 to 
65 
No 
parameters 
set 
No limit 
set 
- - - 
 
Table S3.2 Point Source emissions to water (other than sewer) and land – emission limits and 
monitoring requirements 
Emission point ref. 
& location 
Source Parameter   Limit 
(incl. 
unit) 
Reference 
Period 
Monitoring 
frequency 
Monitoring 
standard 
or method 
Emission points W1 
and W2 to offsite 
surface water drain 
via interceptor as 
shown on document 
referenced ‘current 
drainage plan’ 
Application 
EPR/TP3536DV/A001 
Uncontaminated 
site surface 
water 
No 
parameter 
set 
No limit 
set 
- - - 
 
 
 
  