 
Permit number 
EPR/TP3530DV 2 
Woking Data Centre  
Permit number EPR/TP3530DV 
Introductory note 
This introductory note does not form a part of the permit 
The main features of the permit are as follows. 
The site is a data centre which consists of a Schedule 1 Part A(1) 1.1 activity under the Environmental 
Permitting Regulations for the burning of any fuel in an appliance with a rated thermal input of 50 or more 
megawatts (MW). 
The combustion plant comprises 65 diesel fuelled standby generators. 55 of the generators have a thermal 
input of 3.16MWth, 8 generators at 4.15MWth and 2 generators at 3.3MWth each. The aggregated total 
combustion capacity on site is 214MWth. 
Electrical power is provided to the data centre from the National Grid. However, in the event of a failure in 
the electrical supply, the operator will utilise the generators to maintain the electrical supply. The generators 
will be used solely for the purpose for generating power for the facility. No electricity will be exported from the 
installation. 
The diesel fuel is stored in individual double skinned tanks below the generators. The tanks vary in size from 
19,000 litres up to 46,000 litres. Each set of generators are housed within bunded containers. The site is 
covered in hardstanding and surface water gullies drain into an oil interceptor prior to discharge from site. 
The fuel tanks are fitted with leakage alarms. There is no sewer connection related to the process. 
Each generator has an exhaust, approximately 6.4m above ground level. 
The standby generators are designed and configured so that in the event of a mains failure all the generators 
will fire up then subsequently ramp down to meet the load at the site. All the generators are subject to a 
maintenance testing schedule.  
The site is located on a trading estate to the southwest of the London Orbital. The National Grid Reference 
for the site is 498500,159260. The site is approximately 3.9 hectares in size. The surrounding area is a mix 
of industrial, commercial and residential uses. 
The status log of the permit sets out the permitting history, including any changes to the permit reference 
number. 
Status log of the permit 
Description Date Comments 
Application 
EPR/TP3530DV/A001 
Duly made 
28/02/17 
Application for a combustion facility consisting of a 
data centre.  
Response to Schedule 5 notice 
dated 21/06/17 
30/08/17 Information relating to BAT, plant configuration and air 
quality management plan. 
Response to further information 
request 
17/10/17 & 
18/10/17 
Further information on drainage, oil storage tanks and 
noise. 
Permit determined 
EPR/TP3530DV 
(PAS Billing ref. TP3530DV) 
27/02/18 Permit issued to Digital Realty (UK) Limited. 
 
End of introductory note  