 
LIT 11984                                                     Page 14 of 16 
aid the delivery of national air quality targets. We do not consider that we need to 
include any additional conditions in this permit. 
Raw materials 
We have specified limits and controls on the use of raw materials and fuels. 
Improvement programme 
Based on the information on the application, we consider that we need to include 
an improvement programme. 
• We have included an improvement condition (IC1) requiring the operator 
to develop an air quality management plan in conjunction with the Local 
Authority. 
• We have included an improvement condition (IC2) requiring the operator 
to detail proposals and subsequently undertake a monitoring programme 
to verify the predicted short-term nitrogen oxides (NOx) and dust 
concentrations at the boundary of the site or off-site locations of sensitive 
receptors as appropriate. 
• We have included an improvement condition (IC3) requiring the operator 
to submit a report detailing the results and conclusions from the monitoring 
undertaken for IC2. IC3 also requires the operator to review of the options 
for reducing the predicted emission impacts. 
• We have included improvement condition (IC4) to review the drainage and 
fuel storage containment at the site. 
• We have included improvement condition (IC5) requiring the Applicant to 
submit a monitoring plan. This includes a proposal to install sampling ports 
to allow monitoring in line with the requirements of Table S3.1 of the 
permit. 
 
Emission Limits 
We have decided that emission limits are not required in the permit. The engines 
are limited to <500 hours per year, therefore MCP ELVs do not apply. 
Monitoring 
The generators are classed as existing medium combustion plants (MCP) 
however we have included the monitoring requirements within the permit, these 
are applicable from the relevant compliance date (01/01/2025).  