Permit number                              
EPR/TP3839QU 14 
Table S1.3 Improvement programme requirements 
Reference Requirement Date 
• a review of the current containment for the fuel storage tanks 
and comparison against the requirements of the Oil Storage 
Regulations for Businesses – available at 
https://www.gov.uk/guidance/storing-oil-at-a-home-or-
business#secondary-containment. 
• any works required to ensure compliance with the standards 
set out in the Oil Storage Regulations Businesses. 
• any works required to improve the primary, secondary and/or 
tertiary containment on site in order to protect groundwater. 
• proposal of the shortest practical timescales for the 
implementation of the selected improvements.  
• a suggested preventative maintenance and inspection 
regime.  
 
You must implement the proposals in the report in line with the 
timescales agreed with the Environment Agency. 
 
IC5 Monitoring plan - flue gas monitoring requirements 
 
The operator shall submit a monitoring plan for approval by the 
Environment Agency detailing their proposal for the implementation 
of the flue gas monitoring requirements specified in table S3.1, in line 
with web guide ‘Monitoring stack emissions: low risk MCPs and 
specified generators’ Published 16 February 2021 (formerly known 
as TGN M5). The plan shall include, but not necessarily be limited 
to:  
• When the generators are not fitted with sampling ports, a 
proposal to install them within the shortest practical timeline;  
• Details of any relevant safety, cost and operational 
constraints affecting the monitoring regime, in support of any 
proposed deviation from the testing regime specified in 
permit table S3.1.   
 
25/7/2024 
  