Permit number                              
EPR/TP3839QU 16 
Schedule 3 – Emissions and monitoring 
Table S3.1 Point source emissions to air – emission limits and monitoring requirements 
Emission point 
ref. & location 
Source Parameter Limit 
(including 
unit)  
Reference 
period 
Monitoring 
frequency  
Monitoring 
standard or 
method 
A1 to A16 
Emission points 
CAT Gen 1-9 
and Gen 1-7 as 
shown on site 
plan in Schedule 
7 of this permit  
Diesel 
generator 
exhausts 
7 x 5.02 
MWth  
9 x 5.71 
MWth  
 
(existing 
Medium 
combustion 
plant) 
 
Oxides of 
Nitrogen  
(NO and 
NO2 
expressed 
as NO2) 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’ 
   
Published 16 
February 
2021  
(formerly 
known as 
TGN M5)   
 
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first) 
from date of 
acceptance of 
first monitoring 
measurements 
under 
condition 
3.5.2   
 
Note 1  
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’    
Published 16 
February 
2021  
(formerly 
known as 
TGN M5)  
 
Carbon 
monoxide 
No limit set In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’ 
   
Published 16 
February 
2021  
(formerly 
known as 
TGN M5)   
 
Every 1500 
hours of 
operation or 
once every 
five years 
(whichever 
comes first) 
from date of 
acceptance of 
first monitoring 
measurements 
under 
condition 
3.5.2   
 
Note 1  
 
 
In line with 
web guide 
‘Monitoring 
stack 
emissions: 
low risk 
MCPs and 
specified 
generators’    
Published 16 
February 
2021  
(formerly 
known as 
TGN M5)  
 
Sulphur 
dioxide 
No limit set - No 
requirement 
- 
Particulate 
Matter 
No limit set - No 
requirement 
- 
Note 1: Unless otherwise agreed in writing with the Environment Agency as a result of approval of 
Improvement Condition IC5 of this permit.  
 